within Buildings.DHC.ETS.Combined.Subsystems.BaseClasses;
model PartialHeatPump
  "Partial base class for subsystems containing a heat pump"
  replaceable package Medium1=Modelica.Media.Interfaces.PartialMedium
    "Medium model on condenser side"
    annotation (choices(choice(redeclare package Medium=Buildings.Media.Water "Water"),
    choice(redeclare package Medium =
      Buildings.Media.Antifreeze.PropyleneGlycolWater (property_T=293.15,X_a=0.40)
    "Propylene glycol water, 40% mass fraction")));
  replaceable package Medium2=Modelica.Media.Interfaces.PartialMedium
    "Medium model on evaporator side"
    annotation (choices(choice(redeclare package Medium=Buildings.Media.Water "Water"),
    choice(redeclare package Medium =
      Buildings.Media.Antifreeze.PropyleneGlycolWater (property_T=293.15,X_a=0.40)
    "Propylene glycol water, 40% mass fraction")));
  parameter Real COP_nominal(final unit="1")
    "Heat pump COP"
    annotation (Dialog(group="Nominal condition"));
  parameter Modelica.Units.SI.Temperature TCon_nominal
    "Condenser outlet temperature used to compute COP_nominal"
    annotation (Dialog(group="Nominal condition"));
  parameter Modelica.Units.SI.Temperature TEva_nominal
    "Evaporator outlet temperature used to compute COP_nominal"
    annotation (Dialog(group="Nominal condition"));

  parameter Modelica.Units.SI.TemperatureDifference dT_nominal(min=0) = 5
    "Water temperature drop/increase accross load and source-side HX (always positive)"
    annotation (Dialog(group="Nominal condition"));
  final parameter Modelica.Units.SI.MassFlowRate mCon_flow_nominal = heaPum.m1_flow_nominal
    "Condenser mass flow rate";
  final parameter Modelica.Units.SI.MassFlowRate mEva_flow_nominal = heaPum.m2_flow_nominal
    "Evaporator mass flow rate";

  parameter Boolean allowFlowReversal1=false
    "Set to true to allow flow reversal on condenser side"
    annotation (Dialog(tab="Assumptions"), Evaluate=true);
  parameter Boolean allowFlowReversal2=false
    "Set to true to allow flow reversal on evaporator side"
    annotation (Dialog(tab="Assumptions"), Evaluate=true);
  parameter Modelica.Units.SI.Pressure dp1_nominal(displayUnit="Pa")
    "Pressure difference over condenser"
    annotation (Dialog(group="Nominal condition"));
  parameter Modelica.Units.SI.Pressure dp2_nominal(displayUnit="Pa")
    "Pressure difference over evaporator"
    annotation (Dialog(group="Nominal condition"));
  // IO CONNECTORS
  Modelica.Fluid.Interfaces.FluidPort_a port_a2(
    redeclare final package Medium = Medium2,
    m_flow(min=if allowFlowReversal2 then -Modelica.Constants.inf else 0),
    h_outflow(start=Medium2.h_default, nominal=Medium2.h_default))
    "Fluid port for entering evaporator water" annotation (Placement(
        transformation(extent={{190,-70},{210,-50}}), iconTransformation(extent=
           {{90,-70},{110,-50}})));
  Modelica.Fluid.Interfaces.FluidPort_b port_b2(
    redeclare final package Medium = Medium2,
    m_flow(max=if allowFlowReversal2 then +Modelica.Constants.inf else 0),
    h_outflow(start=Medium2.h_default, nominal=Medium2.h_default))
    "Fluid port for leaving evaporator water" annotation (Placement(
        transformation(extent={{-210,-70},{-190,-50}}),
                                                    iconTransformation(extent={{-110,
            -70},{-90,-50}})));
  Modelica.Fluid.Interfaces.FluidPort_a port_a1(
    redeclare final package Medium = Medium1,
    m_flow(min=if allowFlowReversal1 then -Modelica.Constants.inf else 0),
    h_outflow(start=Medium1.h_default, nominal=Medium1.h_default))
    "Fluid port for cold domestic water"      annotation (Placement(
        transformation(extent={{-210,50},{-190,70}}),   iconTransformation(
          extent={{-110,50},{-90,70}})));
  Modelica.Fluid.Interfaces.FluidPort_b port_b1(
    redeclare final package Medium = Medium1,
    m_flow(max=if allowFlowReversal1 then +Modelica.Constants.inf else 0),
    h_outflow(start=Medium1.h_default, nominal=Medium1.h_default))
    "Fluid port for heated domestic hot water"
                                             annotation (Placement(
        transformation(extent={{190,50},{210,70}}),   iconTransformation(extent={{90,50},
            {110,70}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput PHea(
    final unit="W") "Heat pump power"
    annotation (Placement(transformation(extent={{200,20},{240,60}}),
    iconTransformation(extent={{100,10},{140,50}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput PPum(
    final unit="W") "Pump power"
    annotation (Placement(transformation(extent={{200,-20},{240,20}}),
    iconTransformation(extent={{100,-20},{140,20}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput mEva_flow(final unit="kg/s")
    "Evaporator water mass flow rate"
    annotation (Placement(transformation(
      extent={{200,-60},{240,-20}}), iconTransformation(extent={{100,-50},{
        140,-10}})));
  // COMPONENTS
  Buildings.Fluid.HeatPumps.Carnot_TCon heaPum(
    redeclare package Medium1 = Medium1,
    redeclare package Medium2 = Medium2,
    allowFlowReversal1=false,
    allowFlowReversal2=false,
    dTEva_nominal=-dT_nominal,
    dTCon_nominal=dT_nominal,
    use_eta_Carnot_nominal=false,
    COP_nominal=COP_nominal,
    TCon_nominal=TCon_nominal,
    TEva_nominal=TEva_nominal,
    final dp1_nominal=dp1_nominal,
    final dp2_nominal=dp2_nominal,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial)
    "Domestic hot water heat pump"
    annotation (Placement(transformation(extent={{-80,-82},{-60,-62}})));
  Buildings.DHC.ETS.BaseClasses.Pump_m_flow
                                     pumCon(
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    redeclare package Medium = Medium1,
    m_flow_nominal=mCon_flow_nominal,
    riseTime=10,
    dp_nominal=dp1_nominal)
                 "Pump for heat pump condenser"
    annotation (Placement(transformation(extent={{10,-10},{-10,10}},
        rotation=270,
        origin={-26,0})));

  Buildings.Fluid.Movers.Preconfigured.SpeedControlled_y pumEva(
    redeclare final package Medium = Medium2,
    energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
    final allowFlowReversal=allowFlowReversal2,
    addPowerToMedium=false,
    use_inputFilter=false,
    m_flow_nominal=mEva_flow_nominal,
    dp_nominal=dp2_nominal + 6000)
    "Heat pump evaporator water pump"
    annotation (Placement(transformation(extent={{8,-88},{-12,-68}})));

  Modelica.Blocks.Math.Add addPPum "Electricity use for pumps"
    annotation (Placement(transformation(extent={{140,70},{160,90}})));
  Buildings.Controls.OBC.CDL.Conversions.BooleanToReal floEva
                           "Evaporator mass flow rate"
    annotation (Placement(transformation(extent={{-80,110},{-60,130}})));
  Fluid.Actuators.Valves.ThreeWayEqualPercentageLinear valHeaPumEva(
    redeclare package Medium = Medium2,
    energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
    m_flow_nominal=mEva_flow_nominal,
    dpValve_nominal=6000) "Valve at heat pump evaporator"
    annotation (Placement(transformation(extent={{80,-70},{60,-50}})));
  Fluid.Sensors.TemperatureTwoPort senTEvaRet(
    redeclare final package Medium = Medium2,
    final allowFlowReversal=allowFlowReversal1,
    final m_flow_nominal=mEva_flow_nominal,
    tau=0)
    "Evaporator return temperature sensor" annotation (Placement(transformation(
        extent={{10,-10},{-10,10}},
        rotation=0,
        origin={-110,-80})));
  Fluid.Sensors.TemperatureTwoPort senTDisSup(
    redeclare final package Medium = Medium2,
    final allowFlowReversal=allowFlowReversal1,
    final m_flow_nominal=mEva_flow_nominal,
    tau=0)
    "District supply temperature sensor" annotation (Placement(transformation(
        extent={{10,-10},{-10,10}},
        rotation=0,
        origin={110,-60})));
  Buildings.Controls.OBC.CDL.Reals.Subtract dT_supRet
    "Temperature difference over heat pump connection"
    annotation (Placement(transformation(extent={{80,-20},{100,0}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant dTSet(k=dT_nominal)
    "Set point for temperature difference over heat pump"
    annotation (Placement(transformation(extent={{80,10},{100,30}})));
  Buildings.Controls.OBC.CDL.Reals.PIDWithReset conPI(
    k=0.1,
    Ti=120,                                                  xi_start=0.2,
    reverseActing=false)
    "Controller to ensure dT_nominal over heat pump connection"
    annotation (Placement(transformation(extent={{120,10},{140,30}})));
  Fluid.Sensors.MassFlowRate senMasFlo(redeclare package Medium = Medium2)
    "Mass flow rate drawn from ETS"
    annotation (Placement(transformation(extent={{160,-70},{140,-50}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uEna(start=false)
    "Enable signal"
    annotation (
      Placement(transformation(extent={{-240,100},{-200,140}}),
        iconTransformation(extent={{-140,70},{-100,110}})));
  Buildings.DHC.ETS.BaseClasses.Junction
    junction(redeclare package Medium = Medium2, m_flow_nominal={
        mEva_flow_nominal,-mEva_flow_nominal,mEva_flow_nominal})
    annotation (Placement(transformation(extent={{-130,-90},{-150,-70}})));
equation
  connect(heaPum.port_b1,pumCon. port_a) annotation (Line(points={{-60,-66},{
          -26,-66},{-26,-10}},
                           color={0,127,255}));
  connect(heaPum.P, PHea) annotation (Line(points={{-59,-72},{-20,-72},{-20,-20},
          {22,-20},{22,40},{220,40}},
                color={0,0,127}));
  connect(senTDisSup.T, dT_supRet.u1) annotation (Line(points={{110,-49},{110,
          -32},{34,-32},{34,-4},{78,-4}},
                                       color={0,0,127}));
  connect(valHeaPumEva.port_1, senTDisSup.port_b)
    annotation (Line(points={{80,-60},{100,-60}}, color={0,127,255}));
  connect(conPI.u_s, dTSet.y)
    annotation (Line(points={{118,20},{102,20}},
                                               color={0,0,127}));
  connect(dT_supRet.y, conPI.u_m)
    annotation (Line(points={{102,-10},{130,-10},{130,8}},   color={0,0,127}));
  connect(conPI.y, valHeaPumEva.y) annotation (Line(points={{142,20},{148,20},{
          148,-26},{70,-26},{70,-48}},
                                   color={0,0,127}));
  connect(senTDisSup.port_a, senMasFlo.port_b)
    annotation (Line(points={{120,-60},{140,-60}}, color={0,127,255}));
  connect(senMasFlo.port_a, port_a2)
    annotation (Line(points={{160,-60},{200,-60}}, color={0,127,255}));
  connect(senMasFlo.m_flow, mEva_flow)
    annotation (Line(points={{150,-49},{150,-40},{220,-40}}, color={0,0,127}));
  connect(pumCon.P, addPPum.u1) annotation (Line(points={{-17,11},{-16,11},{-16,
          86},{138,86}}, color={0,0,127}));
  connect(addPPum.u2, pumEva.P) annotation (Line(points={{138,74},{-180,74},{
          -180,-44},{-13,-44},{-13,-69}},
                          color={0,0,127}));
  connect(heaPum.port_b2, senTEvaRet.port_a) annotation (Line(points={{-80,-78},
          {-90,-78},{-90,-80},{-100,-80}}, color={0,127,255}));
  connect(senTEvaRet.T, dT_supRet.u2) annotation (Line(points={{-110,-69},{-110,
          -16},{78,-16}}, color={0,0,127}));
  connect(heaPum.port_a2, pumEva.port_b)
    annotation (Line(points={{-60,-78},{-12,-78}}, color={0,127,255}));
  connect(junction.port_2, port_b2) annotation (Line(points={{-150,-80},{-180,
          -80},{-180,-60},{-200,-60}}, color={0,127,255}));
  connect(junction.port_1, senTEvaRet.port_b)
    annotation (Line(points={{-130,-80},{-120,-80}}, color={0,127,255}));
  connect(valHeaPumEva.port_2, pumEva.port_a) annotation (Line(points={{60,-60},
          {40,-60},{40,-78},{8,-78}}, color={0,127,255}));
  connect(junction.port_3, valHeaPumEva.port_3) annotation (Line(points={{-140,
          -90},{-140,-100},{70,-100},{70,-70}}, color={0,127,255}));
  connect(floEva.y, pumEva.y)
    annotation (Line(points={{-58,120},{-2,120},{-2,-66}}, color={0,0,127}));
  annotation (
  defaultComponentName="heaPum",
  Icon(coordinateSystem(preserveAspectRatio=false), graphics={
        Rectangle(
          extent={{-100,-100},{100,100}},
          lineColor={0,0,127},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-32,40},{40,-38}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={95,95,95},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-18,-20},{28,-28}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Polygon(
          points={{-12,2},{-16,-6},{-8,-6},{-12,2}},
          lineColor={0,0,0},
          smooth=Smooth.None,
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Polygon(
          points={{-12,2},{-16,10},{-8,10},{-12,2}},
          lineColor={0,0,0},
          smooth=Smooth.None,
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{18,20},{22,-20}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Ellipse(
          extent={{12,8},{30,-10}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Polygon(
          points={{20,8},{12,-4},{30,-4},{20,8}},
          lineColor={0,0,0},
          smooth=Smooth.None,
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-14,-6},{-10,-20}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-14,20},{-10,10}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-20,28},{26,20}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid)}), Diagram(
        coordinateSystem(preserveAspectRatio=false, extent={{-200,-140},{200,140}})),
    Documentation(info="<html>
<p>
This model represents a water-to-water heat pump, as described in
<a href=\"modelica://Buildings.Fluid.HeatPumps.Carnot_TCon\">
Buildings.Fluid.HeatPumps.Carnot_TCon</a>, the condenser pump, and the
evaporator side hydronics and control.

<h4>Evaporator Controls</h4>
<p>
The system is enabled when the input control signal <code>uEna</code> switches to
<code>true</code>.
When enabled,
</p>
<ul>
<li>
the evaporator pump is commanded on and supplies the nominal mass flow rate,
</li>
<li>
a three-way diverging valve is used to bypass flow through the evaporator and
is controlled by a PI controller to maintain <code>dT_nominal</code> across
the district supply and return flows.
</li>
</ul>
</html>", revisions="<html>
<ul>
<li>
November 3, 2026, by Jianjun Hu:<br/>
Corrected medium specification in the condenser water pump.<br/>
This is for <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/4845\">issue 4845</a>.
</li>
<li>
February 15, 2024, by Ettore Zanetti:<br/>
Made heat pump model dynamic and added junction.
</li>
<li>
November 15, 2023, by David Blum:<br/>
Changed to partial base class with evaporator hydronics and control.
</li>
<li>
November 16, 2022, by Michael Wetter:<br/>
Set <code>pumEva.dp_nominal</code> to correct value.
</li>
<li>
February 23, 2021, by Antoine Gautier:<br/>
First implementation.
</li>
</ul>
</html>"));
end PartialHeatPump;
