within Buildings.Electrical.AC.ThreePhasesBalanced.Lines.Examples;
model ACline_R "Test model for a single phase resistive line"
  extends Modelica.Icons.Example;
  ThreePhasesBalanced.Sources.FixedVoltage E(definiteReference=true)
    "Voltage source"
    annotation (Placement(transformation(extent={{-100,-10},{-80,10}})));
  ThreePhasesBalanced.Loads.Impedance R1(R=10) "Resistive load 1"
    annotation (Placement(transformation(extent={{0,0},{20,20}})));
  ThreePhasesBalanced.Loads.Impedance R2(R=10) "Resistive load 2"
    annotation (Placement(transformation(extent={{0,-30},{20,-10}})));
  ThreePhasesBalanced.Loads.Impedance R3(R=10) "Resistive load 3"
    annotation (Placement(transformation(extent={{0,-70},{20,-50}})));
  ThreePhasesBalanced.Loads.Impedance sc_load(R=0) "Short circuit load"
    annotation (Placement(transformation(extent={{0,40},{20,60}})));
  ThreePhasesBalanced.Lines.TwoPortResistance Rline_sc(R=10, useHeatPort=false)
    "Resistive line that connects to the short circuit"
    annotation (Placement(transformation(extent={{-60,60},{-40,40}})));
  ThreePhasesBalanced.Lines.TwoPortResistance Rline_1(R=10)
    "Resistive line that connects to load 1"
    annotation (Placement(transformation(extent={{-60,0},{-40,20}})));
  ThreePhasesBalanced.Lines.TwoPortResistance Rline_2a(R=5)
    "Resistive line that connects to load 2"
    annotation (Placement(transformation(extent={{-60,-30},{-40,-10}})));
  ThreePhasesBalanced.Lines.TwoPortResistance Rline_2b(R=5)
    "Resistive line that connects to load 2"
    annotation (Placement(transformation(extent={{-36,-30},{-16,-10}})));
  ThreePhasesBalanced.Lines.TwoPortResistance Rline_3a(R=20)
    "Resistive line that connects to load 3"
    annotation (Placement(transformation(extent={{-60,-60},{-40,-40}})));
  ThreePhasesBalanced.Lines.TwoPortResistance Rline_3b(R=20)
    "Resistive line that connects to load 3"
    annotation (Placement(transformation(extent={{-60,-80},{-40,-60}})));
equation
  connect(E.terminal, Rline_sc.terminal_n) annotation (Line(
      points={{-80,0},{-70,0},{-70,50},{-60,50}},
      color={0,120,120},
      smooth=Smooth.None));
  connect(Rline_sc.terminal_p, sc_load.terminal) annotation (Line(
      points={{-40,50},{0,50}},
      color={0,120,120},
      smooth=Smooth.None));
  connect(E.terminal, Rline_1.terminal_n) annotation (Line(
      points={{-80,0},{-70,0},{-70,10},{-60,10}},
      color={0,120,120},
      smooth=Smooth.None));
  connect(Rline_1.terminal_p, R1.terminal) annotation (Line(
      points={{-40,10},{0,10}},
      color={0,120,120},
      smooth=Smooth.None));
  connect(E.terminal, Rline_2a.terminal_n) annotation (Line(
      points={{-80,0},{-70,0},{-70,-20},{-60,-20}},
      color={0,120,120},
      smooth=Smooth.None));
  connect(Rline_2a.terminal_p, Rline_2b.terminal_n) annotation (Line(
      points={{-40,-20},{-36,-20}},
      color={0,120,120},
      smooth=Smooth.None));
  connect(Rline_2b.terminal_p, R2.terminal) annotation (Line(
      points={{-16,-20},{-4.44089e-16,-20}},
      color={0,120,120},
      smooth=Smooth.None));
  connect(E.terminal, Rline_3a.terminal_n) annotation (Line(
      points={{-80,0},{-70,0},{-70,-50},{-60,-50}},
      color={0,120,120},
      smooth=Smooth.None));
  connect(E.terminal, Rline_3b.terminal_n) annotation (Line(
      points={{-80,0},{-70,0},{-70,-70},{-60,-70}},
      color={0,120,120},
      smooth=Smooth.None));
  connect(Rline_3a.terminal_p, R3.terminal) annotation (Line(
      points={{-40,-50},{-20,-50},{-20,-60},{0,-60}},
      color={0,120,120},
      smooth=Smooth.None));
  connect(Rline_3b.terminal_p, R3.terminal) annotation (Line(
      points={{-40,-70},{-20,-70},{-20,-60},{0,-60}},
      color={0,120,120},
      smooth=Smooth.None));
  annotation (experiment(StopTime=1.0, Tolerance=1e-06),
  Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
                               graphics),
  __Dymola_Commands(file=
          "modelica://Buildings/Resources/Scripts/Dymola/Electrical/AC/ThreePhasesBalanced/Lines/Examples/ACline_R.mos"
        "Simulate and plot"),
    Documentation(info="<html>
<p>
This example demonstrates how to use a resistive line model to connect
a source to a load.
</p>
<p>
The model has four different loads. The load <code>sc_load</code> represents
a short circuit <i>R=0</i>. The current that flows through the load depends 
on the resistance of the line.
</p>
<p>
The remaining three loads <code>R1</code>, <code>R2</code>, and <code>R3</code>
are resistive loads. Each load is connected to the source with different configurations,
however the equivalent resistance between each load and the source is the same.
Since the equivalent resistances are the same, each load draw the same current.
</p>
</html>", revisions="<html>
<ul>
<li>
September 22, 2014, by Marco Bonvini:<br/>
Documentation and example revised.
</li>
</ul>
</html>"));
end ACline_R;
