within Buildings.Electrical.AC.ThreePhasesUnbalanced.Examples.IEEETests.Test4NodesFeeder.BalancedStepUp;
model IEEE4Balanced_D_Y_StepUP
  "IEEE 4 node test feeder model with balanced load and D - Y connection (step up)"
  extends
    Buildings.Electrical.AC.ThreePhasesUnbalanced.Examples.IEEETests.Test4NodesFeeder.BaseClasses.IEEE4
    (
    final line1_use_Z_y=false,
    final line2_use_Z_y=true,
    redeclare Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeDelta
      node1,
    redeclare Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeDelta
      node2,
    redeclare Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeWye
      node3,
    redeclare Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors.ProbeWye
      node4,
    final VLL_side1=12.47e3,
    final VLL_side2=24.9e3,
    final VARbase=6000e3,
    final V2_ref={12361,12372,12348},
    final V3_ref={13697,13710,13681},
    final V4_ref={13653,13678,13644},
    final Theta2_ref={29.7,-90.4,149.6},
    final Theta3_ref={26.7,-93.4,146.6},
    final Theta4_ref={26.6,-93.5,146.5},
    loadRL(use_pf_in=false));
  Modelica.Blocks.Sources.Constant load(k=-1800e3)
    annotation (Placement(transformation(extent={{54,62},{74,82}})));
  Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.ACACTransformerStepUpDY
    transformer(
    VHigh=VLL_side1,
    VLow=VLL_side2,
    XoverR=6,
    Zperc=sqrt(0.01^2 + 0.06^2),
    VABase=VARbase)
    annotation (Placement(transformation(extent={{-26,0},{-6,20}})));
equation
  connect(load.y, loadRL.Pow1) annotation (Line(
      points={{75,72},{90,72},{90,16},{74,16}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(load.y, loadRL.Pow2) annotation (Line(
      points={{75,72},{90,72},{90,10},{74,10}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(load.y, loadRL.Pow3) annotation (Line(
      points={{75,72},{90,72},{90,4},{74,4}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(line1.terminal_p, transformer.terminal_n) annotation (Line(
      points={{-48,10},{-26,10}},
      color={0,120,120},
      smooth=Smooth.None));
  connect(transformer.terminal_p, line2.terminal_n) annotation (Line(
      points={{-6,10},{12,10}},
      color={0,120,120},
      smooth=Smooth.None));
  annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
            {100,100}}), graphics), Documentation(revisions="<html><ul>
<li>
June 17, 2014, by Marco Bonvini:<br/>
Moved to Examples IEEE package.
</li>
<li>
June 9, 2014, by Marco Bonvini:<br/>
First implementation.
</li>
</ul>
</html>"));
end IEEE4Balanced_D_Y_StepUP;
