within Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors;
package Examples "Package with example models"
  extends Modelica.Icons.ExamplesPackage;

  annotation (Documentation(info="<html>
<p>
This package contains examples for the use of models that can be found in
<a href=\"modelica://Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors\">
Buildings.Electrical.AC.ThreePhasesUnbalanced.Sensors</a>.
</p>
</html>"));
end Examples;
