within Buildings.Examples.DualFanDualDuct;
package Controls "Package with controller models"
    extends Modelica.Icons.VariantsPackage;
end Controls;
