within Buildings.Examples;
package ScalableBenchmarks
  extends Modelica.Icons.ExamplesPackage;

end ScalableBenchmarks;
