within Buildings.Examples;
package Tutorial "Tutorial with step by step instructions for how to build system models"
  extends Modelica.Icons.Information;


annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains examples of system models with step by step
instructions for how to build such models.
The examples are meant to instruct new users on how to build
large system models.
</p>
</html>"));
end Tutorial;
