within Buildings.Examples.VAVReheat;
model ASHRAE2006_RTU_wSupTemRes
  "Variable air volume flow system with terminal reheat and five thermal zones"
  extends Modelica.Icons.Example;
  extends Buildings.Examples.VAVReheat.BaseClasses.HVACBuilding_RTU(
    mCor_flow_nominal=ACHCor*VRooCor*conv,
    mSou_flow_nominal=ACHSou*VRooSou*conv,
    mEas_flow_nominal=ACHEas*VRooEas*conv,
    mNor_flow_nominal=ACHNor*VRooNor*conv,
    mWes_flow_nominal=ACHWes*VRooWes*conv,
    redeclare Buildings.Examples.VAVReheat.BaseClasses.ASHRAE2006_RTU_wSupTemRes hvac(
      nCoiCoo=nCoiCoo,
      nCoiHea=nCoiHea,
      datHeaCoi=datHeaCoi,
      datCooCoi=datCooCoi,
      eneStd=Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1,

      venStd=Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1,

      ashCliZon=Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_5A,

      TSupCoo_max=286.15),
    redeclare replaceable Buildings.Examples.VAVReheat.BaseClasses.Floor flo(
      sampleModel=true,
      wes(T_start=297.15),
      nor(T_start=297.15),
      cor(T_start=297.15),
      eas(T_start=297.15),
      sou(T_start=297.15)));

  parameter Real ACHCor(final unit="1/h")=6
    "Design air change per hour core";
  parameter Real ACHSou(final unit="1/h")=6
    "Design air change per hour south";
  parameter Real ACHEas(final unit="1/h")=9
    "Design air change per hour east";
  parameter Real ACHNor(final unit="1/h")=6
    "Design air change per hour north";
  parameter Real ACHWes(final unit="1/h")=7
    "Design air change per hour west";
  parameter Integer nCoiHea(min=1) = 6
    "Number of DX heating coils";
  parameter Integer nCoiCoo(min=1) = 6
    "Number of DX cooling coils";
  parameter Real f_num = 0.8
    "Factor to modify cooling capacity of each DX stage ";
  parameter Fluid.DXSystems.Heating.AirSource.Data.Generic.DXCoil datHeaCoi(
    nSta=1,
    minSpeRat=0.2,
    sta={
      Buildings.Fluid.DXSystems.Heating.AirSource.Data.Generic.BaseClasses.Stage(
        spe=1800/60,
        nomVal=
          Buildings.Fluid.DXSystems.Heating.AirSource.Data.Generic.BaseClasses.NominalValues(
          Q_flow_nominal=16210.4,
          COP_nominal=3.90494,
          m_flow_nominal=2.01422,
          TEvaIn_nominal=273.15 - 5,
          TConIn_nominal=273.15 + 21),
        perCur=
          Buildings.Fluid.DXSystems.Heating.AirSource.Examples.PerformanceCurves.Curve_I())},
    defOpe=Buildings.Fluid.DXSystems.Heating.BaseClasses.Types.DefrostOperation.resistive,
    defTri=Buildings.Fluid.DXSystems.Heating.BaseClasses.Types.DefrostTimeMethods.timed,
    tDefRun=1/6,
    TDefLim=273.65,
    QDefResCap=10500,
    QCraCap=200)
    "DX heating coil data record"
    annotation (Placement(transformation(extent={{-40,-80},{-20,-60}})));

  parameter Fluid.DXSystems.Cooling.AirSource.Data.Generic.DXCoil datCooCoi(
    nSta=5,
    sta={Buildings.Fluid.DXSystems.Cooling.AirSource.Data.Generic.BaseClasses.Stage(
      spe=900/60,
      nomVal=
      Buildings.Fluid.DXSystems.Cooling.AirSource.Data.Generic.BaseClasses.NominalValues(
        Q_flow_nominal=-12000*f_num,
        COP_nominal=3,
        SHR_nominal=0.8,
        m_flow_nominal=0.9*f_num),
      perCur=
      Buildings.Fluid.DXSystems.Cooling.AirSource.Examples.PerformanceCurves.Curve_I()),
    Buildings.Fluid.DXSystems.Cooling.AirSource.Data.Generic.BaseClasses.Stage(
      spe=1200/60,
      nomVal=
      Buildings.Fluid.DXSystems.Cooling.AirSource.Data.Generic.BaseClasses.NominalValues(
        Q_flow_nominal=-18000*f_num,
        COP_nominal=3,
        SHR_nominal=0.8,
        m_flow_nominal=1.2*f_num),
      perCur=
      Buildings.Fluid.DXSystems.Cooling.AirSource.Examples.PerformanceCurves.Curve_I()),
    Buildings.Fluid.DXSystems.Cooling.AirSource.Data.Generic.BaseClasses.Stage(
      spe=1800/60,
      nomVal=
      Buildings.Fluid.DXSystems.Cooling.AirSource.Data.Generic.BaseClasses.NominalValues(
        Q_flow_nominal=-21000*f_num,
        COP_nominal=3,
        SHR_nominal=0.8,
        m_flow_nominal=1.5*f_num),
      perCur=
      Buildings.Fluid.DXSystems.Cooling.AirSource.Examples.PerformanceCurves.Curve_II()),
    Buildings.Fluid.DXSystems.Cooling.AirSource.Data.Generic.BaseClasses.Stage(
      spe=2400/60,
      nomVal=
      Buildings.Fluid.DXSystems.Cooling.AirSource.Data.Generic.BaseClasses.NominalValues(
        Q_flow_nominal=-30000*f_num,
        COP_nominal=3,
        SHR_nominal=0.8,
        m_flow_nominal=1.8*f_num),
      perCur=
      Buildings.Fluid.DXSystems.Cooling.AirSource.Examples.PerformanceCurves.Curve_III()),
    Buildings.Fluid.DXSystems.Cooling.AirSource.Data.Generic.BaseClasses.Stage(
      spe=3000/60,
      nomVal=
      Buildings.Fluid.DXSystems.Cooling.AirSource.Data.Generic.BaseClasses.NominalValues(
        Q_flow_nominal=-39000*f_num,
        COP_nominal=3,
        SHR_nominal=0.8,
        m_flow_nominal=2.1*f_num),
      perCur=
      Buildings.Fluid.DXSystems.Cooling.AirSource.Examples.PerformanceCurves.Curve_III())})
    "DX cooling coil data record"
    annotation (Placement(transformation(extent={{0,-80},{20,-60}})));

  annotation (
    Documentation(info="<html>
<p>
This model consist of an HVAC system, a building envelope model and a model
for air flow through building leakage and through open doors.
</p>
<p>
The HVAC system is a variable air volume (VAV) flow system with economizer
and a heating and cooling coil in the air handler unit. There is also a
reheat coil and an air damper in each of the five zone inlet branches.
The figure below shows the schematic diagram of the HVAC system
</p>
<p>
<img alt=\"image\" src=\"modelica://Buildings/Resources/Images/Examples/VAVReheat/vavSchematics.png\" border=\"1\"/>
</p>
<p>
See the model
<a href=\"modelica://Buildings.Examples.VAVReheat.BaseClasses.PartialHVAC\">
Buildings.Examples.VAVReheat.BaseClasses.PartialHVAC</a>
for a description of the HVAC system,
and see the model
<a href=\"modelica://Buildings.Examples.VAVReheat.BaseClasses.Floor\">
Buildings.Examples.VAVReheat.BaseClasses.Floor</a>
for a description of the building envelope.
</p>
<p>
The control is an implementation of the control sequence
<i>VAV 2A2-21232</i> of the Sequences of Operation for
Common HVAC Systems (ASHRAE, 2006). In this control sequence, the
supply fan speed is modulated based on the duct static pressure.
The return fan controller tracks the supply fan air flow rate.
The duct static pressure set point is adjusted so that at least one
VAV damper is 90% open.
The heating coil valve, outside air damper, and cooling coil valve are
modulated in sequence to maintain the supply air temperature set point.
The economizer control provides the following functions:
freeze protection, minimum outside air requirement, and supply air cooling,
see
<a href=\"modelica://Buildings.Examples.VAVReheat.BaseClasses.Controls.Economizer\">
Buildings.Examples.VAVReheat.BaseClasses.Controls.Economizer</a>.
The controller of the terminal units tracks the room air temperature set point
based on a \"dual maximum with constant volume heating\" logic, see
<a href=\"modelica://Buildings.Examples.VAVReheat.BaseClasses.Controls.RoomVAV\">
Buildings.Examples.VAVReheat.BaseClasses.Controls.RoomVAV</a>.
</p>
<p>
There is also a finite state machine that transitions the mode of operation
of the HVAC system between the modes
<i>occupied</i>, <i>unoccupied off</i>, <i>unoccupied night set back</i>,
<i>unoccupied warm-up</i> and <i>unoccupied pre-cool</i>.
In the VAV model, all air flows are computed based on the
duct static pressure distribution and the performance curves of the fans.
Local loop control is implemented using proportional and proportional-integral
controllers, while the supervisory control is implemented
using a finite state machine.
</p>
<p>
A similar model but with a different control sequence can be found in
<a href=\"modelica://Buildings.Examples.VAVReheat.Guideline36\">
Buildings.Examples.VAVReheat.Guideline36</a>.
</p>
<h4>References</h4>
<p>
ASHRAE.
<i>Sequences of Operation for Common HVAC Systems</i>.
ASHRAE, Atlanta, GA, 2006.
</p>
</html>", revisions="<html>
<ul>
<li>
December 20, 2021, by Michael Wetter:<br/>
Changed parameter declarations for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/2829\">issue #2829</a>.
</li>
<li>
October 4, 2021, by Michael Wetter:<br/>
Refactored <a href=\"modelica://Buildings.Examples.VAVReheat\">Buildings.Examples.VAVReheat</a>
and its base classes to separate building from HVAC model.<br/>
This is for <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/2652\">issue #2652</a>.
</li>
<li>
September 16, 2021, by Michael Wetter:<br/>
Removed assignment of parameter <code>lat</code> as this is now obtained from the weather data reader.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1477\">IBPSA, #1477</a>.
</li>
<li>
September 3, 2021, by Michael Wetter:<br/>
Updated documentation.<br/>
This is for <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/2600\">issue #2600</a>.
</li>
<li>
August 24, 2021, by Michael Wetter:<br/>
Changed model to include the hydraulic configurations of the cooling coil,
heating coil and VAV terminal box.<br/>
This is for <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/2594\">issue #2594</a>.
</li>
<li>
May 6, 2021, by David Blum:<br/>
Change to <code>from_dp=false</code> for exhaust air damper.<br/>
This is for <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/2485\">issue #2485</a>.
</li>
<li>
April 30, 2021, by Michael Wetter:<br/>
Reformulated replaceable class and introduced floor areas in base class
to avoid access of components that are not in the constraining type.<br/>
This is for <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/2471\">issue #2471</a>.
</li>
<li>
April 16, 2021, by Michael Wetter:<br/>
Refactored model to implement the economizer dampers directly in
<code>Buildings.Examples.VAVReheat.BaseClasses.PartialHVAC</code> rather than through the
model of a mixing box. Since the version of the Guideline 36 model has no exhaust air damper,
this leads to simpler equations.<br/>
This is for <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/2454\">issue #2454</a>.
</li>
<li>
March 15, 2021, by David Blum:<br/>
Update documentation graphic to include relief damper.<br/>
This is for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/2399\">#2399</a>.
</li>
<li>
October 27, 2020, by Antoine Gautier:<br/>
Refactored the supply air temperature control sequence.<br/>
This is for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/2024\">#2024</a>.
</li>
<li>
July 10, 2020, by Antoine Gautier:<br/>
Changed design and control parameters for outdoor air flow.<br/>
This is for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/2019\">#2019</a>.
</li>
<li>
April 20, 2020, by Jianjun Hu:<br/>
Exported actual VAV damper position as the measured input data for
defining duct static pressure setpoint.<br/>
This is
for <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/1873\">#1873</a>.
</li>
<li>
May 19, 2016, by Michael Wetter:<br/>
Changed chilled water supply temperature to <i>6&deg;C</i>.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/509\">#509</a>.
</li>
<li>
April 26, 2016, by Michael Wetter:<br/>
Changed controller for freeze protection as the old implementation closed
the outdoor air damper during summer.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/511\">#511</a>.
</li>
<li>
January 22, 2016, by Michael Wetter:<br/>
Corrected type declaration of pressure difference.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/404\">#404</a>.
</li>
<li>
September 24, 2015 by Michael Wetter:<br/>
Set default temperature for medium to avoid conflicting
start values for alias variables of the temperature
of the building and the ambient air.
This is for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/426\">issue 426</a>.
</li>
</ul>
</html>"),
    __Dymola_Commands(file=
          "modelica://Buildings/Resources/Scripts/Dymola/Examples/VAVReheat/ASHRAE2006_RTU.mos"
        "Simulate and plot"),
    experiment(
      StartTime=15552000,
      StopTime=15724800,
      Interval=600,
      Tolerance=1e-06,
      __Dymola_Algorithm="Cvode"),
    Icon(coordinateSystem(extent={{-100,-100},{100,100}})));
    //experiment(StopTime=172800, Tolerance=1e-06),
end ASHRAE2006_RTU_wSupTemRes;
