within Buildings.Examples.VAVReheat.BaseClasses.Controls;
package Examples "Example models to test the components"
    extends Modelica.Icons.ExamplesPackage;
end Examples;
