within Buildings.Examples.VAVReheat.BaseClasses;
package Controls "Package with controller models"
    extends Modelica.Icons.VariantsPackage;
end Controls;
