within Buildings.Examples.VAVReheat;
package BaseClasses "Package with base classes for Buildings.Examples.VAVReheat"
extends Modelica.Icons.BasesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Buildings.Examples.VAVReheat\">Buildings.Examples.VAVReheat</a>.
</p>
</html>"));
end BaseClasses;
