within Buildings.Examples.VAVReheat;
package Controls "Package with controller models"
    extends Modelica.Icons.VariantsPackage;
end Controls;
