within Buildings.Examples.VAVReheat.Validation;
package BaseClasses "This package contains base classes for Validation examples"
  extends Modelica.Icons.BasesPackage;

annotation(preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Buildings.Examples.VAVReheat.Validation\">Buildings.Examples.VAVReheat.Validation</a>.
</p>
</html>"));
end BaseClasses;
