within Buildings.Experimental.DHC.Examples.Combined.Generation5.Unidirectional.EnergyTransferStations.Subsystems;
model HeatPump
  "Base subsystem with water to water heat pump"
  replaceable package Medium1=Modelica.Media.Interfaces.PartialMedium
    "Medium model on condenser side"
    annotation (choices(choice(redeclare package Medium=Buildings.Media.Water "Water"),
    choice(redeclare package Medium =
      Buildings.Media.Antifreeze.PropyleneGlycolWater (property_T=293.15,X_a=0.40)
    "Propylene glycol water, 40% mass fraction")));
  replaceable package Medium2=Modelica.Media.Interfaces.PartialMedium
    "Medium model on evaporator side"
    annotation (choices(choice(redeclare package Medium=Buildings.Media.Water "Water"),
    choice(redeclare package Medium =
      Buildings.Media.Antifreeze.PropyleneGlycolWater (property_T=293.15,X_a=0.40)
    "Propylene glycol water, 40% mass fraction")));
  parameter Real COP_nominal(final unit="1") = 5
    "Heat pump COP"
    annotation (Dialog(group="Nominal conditions"));
  parameter Modelica.SIunits.HeatFlowRate Q1_flow_nominal(min=0)
    "Heating heat flow rate"
    annotation (Dialog(group="Nominal condition"));
  parameter Modelica.SIunits.TemperatureDifference dT1_nominal(
    final min=0) = 10 "Temperature difference condenser outlet-inlet"
    annotation (Dialog(group="Nominal condition"));
  parameter Modelica.SIunits.TemperatureDifference dT2_nominal(
    final max=0) = -10 "Temperature difference evaporator outlet-inlet"
    annotation (Dialog(group="Nominal condition"));
  parameter Modelica.SIunits.Pressure dp1_nominal(displayUnit="Pa")
    "Pressure difference over condenser"
    annotation (Dialog(group="Nominal condition"));
  parameter Modelica.SIunits.Pressure dp2_nominal(displayUnit="Pa")
    "Pressure difference over evaporator"
    annotation (Dialog(group="Nominal condition"));
  parameter Boolean allowFlowReversal1=false
    "Set to true to allow flow reversal on condenser side"
    annotation (Dialog(tab="Assumptions"), Evaluate=true);
  parameter Boolean allowFlowReversal2=false
    "Set to true to allow flow reversal on evaporator side"
    annotation (Dialog(tab="Assumptions"), Evaluate=true);
  final parameter Modelica.SIunits.MassFlowRate m1_flow_nominal(min=0)=
    heaPum.m1_flow_nominal
    "Mass flow rate on condenser side"
    annotation (Dialog(group="Nominal condition"));
  final parameter Modelica.SIunits.MassFlowRate m2_flow_nominal(min=0)=
    heaPum.m2_flow_nominal
    "Mass flow rate on evaporator side"
    annotation (Dialog(group="Nominal condition"));
  // IO CONNECTORS
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uEna "Enable signal"
    annotation (
      Placement(transformation(extent={{-240,80},{-200,120}}),
        iconTransformation(extent={{-140,0},{-100,40}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TSupSet(
    final unit="K",
    displayUnit="degC")
    "Supply temperature set point"
    annotation (Placement(transformation(extent={{-240,-40},{-200,0}}),
      iconTransformation(extent={{-140,-40},{-100, 0}})));
  Modelica.Fluid.Interfaces.FluidPort_a port_a2(
    redeclare final package Medium = Medium2,
    m_flow(min=if allowFlowReversal2 then -Modelica.Constants.inf else 0),
    h_outflow(start=Medium2.h_default, nominal=Medium2.h_default))
    "Fluid port for entering evaporator water" annotation (Placement(
        transformation(extent={{190,-70},{210,-50}}), iconTransformation(extent=
           {{90,-70},{110,-50}})));
  Modelica.Fluid.Interfaces.FluidPort_b port_b2(
    redeclare final package Medium = Medium2,
    m_flow(max=if allowFlowReversal2 then +Modelica.Constants.inf else 0),
    h_outflow(start=Medium2.h_default, nominal=Medium2.h_default))
    "Fluid port for leaving evaporator water" annotation (Placement(
        transformation(extent={{190,50},{210,70}}), iconTransformation(extent={{
            90,50},{110,70}})));
  Modelica.Fluid.Interfaces.FluidPort_a port_a1(
    redeclare final package Medium = Medium1,
    m_flow(min=if allowFlowReversal1 then -Modelica.Constants.inf else 0),
    h_outflow(start=Medium1.h_default, nominal=Medium1.h_default))
    "Fluid port for entering condenser water" annotation (Placement(
        transformation(extent={{-210,-70},{-190,-50}}), iconTransformation(
          extent={{-110,-70},{-90,-50}})));
  Modelica.Fluid.Interfaces.FluidPort_b port_b1(
    redeclare final package Medium = Medium1,
    m_flow(max=if allowFlowReversal1 then +Modelica.Constants.inf else 0),
    h_outflow(start=Medium1.h_default, nominal=Medium1.h_default))
    "Fluid port for leaving condenser water" annotation (Placement(
        transformation(extent={{-210,50},{-190,70}}), iconTransformation(extent=
           {{-110,50},{-90,70}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput PHea(
    final unit="W") "Heat pump power"
    annotation (Placement(transformation(extent={{200,20},{240,60}}),
    iconTransformation(extent={{100,10},{140,50}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput PPum(
    final unit="W") "Pump power"
    annotation (Placement(transformation(extent={{200,-20},{240,20}}),
    iconTransformation(extent={{100,-20},{140,20}})));
  // COMPONENTS
  Fluid.HeatPumps.Carnot_TCon heaPum(
    redeclare final package Medium1 = Medium1,
    redeclare final package Medium2 = Medium2,
    final dTEva_nominal=dT2_nominal,
    final dTCon_nominal=dT1_nominal,
    final allowFlowReversal1=allowFlowReversal1,
    final allowFlowReversal2=allowFlowReversal2,
    final use_eta_Carnot_nominal=false,
    final COP_nominal=COP_nominal,
    final QCon_flow_nominal=Q1_flow_nominal,
    final dp1_nominal=dp1_nominal,
    final dp2_nominal=dp2_nominal)
    "Heat pump (index 1 for condenser side)"
    annotation (Placement(transformation(extent={{0,-24},{20,-4}})));
  DHC.EnergyTransferStations.BaseClasses.Pump_m_flow pumEva(
    redeclare final package Medium = Medium2,
    final m_flow_nominal=m2_flow_nominal,
    final allowFlowReversal=allowFlowReversal2)
    "Heat pump evaporator water pump"
    annotation (Placement(transformation(extent={{70,-70},{50,-50}})));
  DHC.EnergyTransferStations.BaseClasses.Pump_m_flow pumCon(
    redeclare final package Medium = Medium1,
    final m_flow_nominal=m1_flow_nominal,
    final allowFlowReversal=allowFlowReversal1)
    "Heat pump condenser water pump"
    annotation (Placement(transformation(extent={{-70,-70},{-50,-50}})));
  Controls.OBC.CDL.Continuous.Gain gai(k=m1_flow_nominal)
    annotation (Placement(transformation(extent={{-100,110},{-80,130}})));
  Controls.OBC.CDL.Conversions.BooleanToReal booToRea
    annotation (Placement(transformation(extent={{-140,90},{-120,110}})));
  Controls.OBC.CDL.Continuous.Gain gai1(k=m2_flow_nominal)
    annotation (Placement(transformation(extent={{-100,70},{-80,90}})));
  Fluid.Sensors.TemperatureTwoPort senTConLvg(
    redeclare final package Medium = Medium1,
    final allowFlowReversal=allowFlowReversal1,
    final m_flow_nominal=m1_flow_nominal)
    "Condenser water leaving temperature"
    annotation (Placement(
        transformation(
        extent={{10,-10},{-10,10}},
        rotation=-90,
        origin={40,20})));
  Fluid.Sensors.TemperatureTwoPort senTConEnt(
    redeclare final package Medium = Medium1,
    final allowFlowReversal=allowFlowReversal1,
    final m_flow_nominal=m1_flow_nominal)
    "Condenser water entering temperature"
    annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={-40,-20})));
  Controls.OBC.CDL.Logical.Switch enaHeaPum
    "Enable heat pump by switching to actual set point"
    annotation (Placement(transformation(extent={{-140,10},{-120,30}})));
  Controls.OBC.CDL.Interfaces.RealOutput mEva_flow(final unit="kg/s")
    "Evaporator water mass flow rate" annotation (Placement(transformation(
          extent={{200,-60},{240,-20}}), iconTransformation(extent={{100,-50},{
            140,-10}})));
  Controls.OBC.CDL.Continuous.Add           add2 "Adder"
    annotation (Placement(transformation(extent={{140,-10},{160,10}})));
equation
  connect(booToRea.y,gai. u)
    annotation (Line(points={{-118,100},{-110,100},{-110,120},{-102,120}},
                                                     color={0,0,127}));
  connect(gai.y,pumCon. m_flow_in) annotation (Line(points={{-78,120},{-60,120},
          {-60,-48}},  color={0,0,127}));
  connect(gai1.y,pumEva. m_flow_in)
    annotation (Line(points={{-78,80},{60,80},{60,-48}},     color={0,0,127}));
  connect(booToRea.y,gai1. u) annotation (Line(points={{-118,100},{-110,100},{-110,
          80},{-102,80}}, color={0,0,127}));
  connect(pumEva.port_b,heaPum. port_a2)
    annotation (Line(points={{50,-60},{40,-60},{40,-20},{20,-20}},
                                                   color={0,127,255}));
  connect(heaPum.port_b1,senTConLvg. port_a) annotation (Line(points={{20,-8},{40,
          -8},{40,10}},                        color={0,127,255}));
  connect(pumCon.port_b,senTConEnt. port_a)
    annotation (Line(points={{-50,-60},{-40,-60},{-40,-30}},
                                                 color={0,127,255}));
  connect(senTConEnt.port_b,heaPum. port_a1) annotation (Line(points={{-40,-10},
          {-40,-8},{0,-8}},            color={0,127,255}));
  connect(senTConEnt.T,enaHeaPum. u3) annotation (Line(points={{-51,-20},{-150,-20},
          {-150,12},{-142,12}},            color={0,0,127}));
  connect(enaHeaPum.y,heaPum. TSet) annotation (Line(points={{-118,20},{-10,20},
          {-10,-5},{-2,-5}},  color={0,0,127}));
  connect(uEna, booToRea.u)
    annotation (Line(points={{-220,100},{-142,100}}, color={255,0,255}));
  connect(TSupSet, enaHeaPum.u1) annotation (Line(points={{-220,-20},{-160,-20},
          {-160,28},{-142,28}},   color={0,0,127}));
  connect(uEna, enaHeaPum.u2) annotation (Line(points={{-220,100},{-180,100},{-180,
          20},{-142,20}},   color={255,0,255}));
  connect(heaPum.port_b2, port_b2) annotation (Line(points={{0,-20},{-20,-20},{-20,
          40},{180,40},{180,60},{200,60}}, color={0,127,255}));
  connect(senTConLvg.port_b, port_b1)
    annotation (Line(points={{40,30},{40,60},{-200,60}}, color={0,127,255}));
  connect(pumEva.m_flow_actual, mEva_flow) annotation (Line(points={{49,-55},{
          44,-55},{44,-40},{220,-40}}, color={0,0,127}));
  connect(port_a2, pumEva.port_a)
    annotation (Line(points={{200,-60},{70,-60}}, color={0,127,255}));
  connect(port_a1, pumCon.port_a)
    annotation (Line(points={{-200,-60},{-70,-60}}, color={0,127,255}));
  connect(add2.y, PPum)
    annotation (Line(points={{162,0},{220,0}}, color={0,0,127}));
  connect(heaPum.P, PHea) annotation (Line(points={{21,-14},{190,-14},{190,40},{
          220,40}}, color={0,0,127}));
  connect(pumCon.P, add2.u2) annotation (Line(points={{-49,-51},{0,-51},{0,-80},
          {120,-80},{120,-6},{138,-6}}, color={0,0,127}));
  connect(pumEva.P, add2.u1) annotation (Line(points={{49,-51},{48,-51},{48,6},{
          138,6}}, color={0,0,127}));
  annotation (
  defaultComponentName="heaPum",
  Icon(coordinateSystem(preserveAspectRatio=false), graphics={
        Rectangle(
          extent={{-60,60},{60,-60}},
          lineColor={27,0,55},
          fillColor={170,213,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-100,-100},{100,100}},
          lineColor={0,0,127},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-58,62},{62,-58}},
          lineColor={27,0,55},
          fillColor={170,213,255},
          fillPattern=FillPattern.Solid)}), Diagram(
        coordinateSystem(preserveAspectRatio=false, extent={{-200,-140},{200,140}})));
end HeatPump;
