within Buildings.Experimental.DHC.Loads.Validation.BaseClasses;
model FanCoil2PipeHeatingValve
  "Model of a two-pipe fan coil unit for heating, with a two-way control valve"
  extends Buildings.Experimental.DHC.Loads.BaseClasses.PartialTerminalUnit(
    redeclare package Medium1 = Buildings.Media.Water,
    redeclare package Medium2 = Buildings.Media.Air,
    final have_heaPor=false,
    final have_fluPor=false,
    final have_fan=true,
    final have_watHea=true,
    final have_watCoo=false,
    final have_QReq_flow=true,
    final allowFlowReversal=false,
    final allowFlowReversalLoa=true,
    final have_chaOve=false,
    final have_eleHea=false,
    final have_eleCoo=false,
    final have_TSen=false,
    final have_weaBus=false,
    final have_pum=false,
    final mHeaWat_flow_nominal=abs(QHea_flow_nominal/cpHeaWat_nominal/(
      T_aHeaWat_nominal - T_bHeaWat_nominal)));
  import hexConfiguration = Buildings.Fluid.Types.HeatExchangerConfiguration;
  final parameter hexConfiguration hexConHea=
    hexConfiguration.CounterFlow
    "Heating heat exchanger configuration";
  parameter Boolean have_speVar = true
    "Set to true for a variable speed fan (otherwise fan is always on)";
  parameter Modelica.SIunits.PressureDifference dp_nominal=30000
    "Nominal pressure drop on source side";
  Buildings.Fluid.Movers.FlowControlled_m_flow fan(
    redeclare final package Medium=Medium2,
    final energyDynamics=energyDynamics,
    final allowFlowReversal=allowFlowReversalLoa,
    m_flow_nominal=mLoaHea_flow_nominal,
    redeclare Fluid.Movers.Data.Generic per,
    addPowerToMedium=true,
    nominalValuesDefineDefaultPressureCurve=true,
    use_inputFilter=true,
    dp_nominal=200) "Fan"
    annotation (Placement(transformation(extent={{90,-10},{70,10}})));
  Buildings.Controls.OBC.CDL.Continuous.PID con(
    Ti=10,
    yMax=1,
    controllerType=Buildings.Controls.OBC.CDL.Types.SimpleController.PI,
    reverseActing=true,
    yMin=0) "PI controller"
    annotation (Placement(transformation(extent={{-10,210},{10,230}})));
  Buildings.Fluid.HeatExchangers.DryCoilEffectivenessNTU hex(
    redeclare final package Medium1 = Medium1,
    redeclare final package Medium2 = Medium2,
    final configuration=hexConHea,
    final m1_flow_nominal=mHeaWat_flow_nominal,
    final m2_flow_nominal=mLoaHea_flow_nominal,
    final dp1_nominal=0,
    dp2_nominal=200,
    final Q_flow_nominal=QHea_flow_nominal,
    final T_a1_nominal=T_aHeaWat_nominal,
    final T_a2_nominal=T_aLoaHea_nominal,
    final allowFlowReversal1=allowFlowReversal,
    final allowFlowReversal2=allowFlowReversalLoa) "Heating coil"
    annotation (Placement(transformation(extent={{-80,4},{-60,-16}})));
  Modelica.Blocks.Sources.RealExpression Q_flowHea(y=hex.Q2_flow)
    annotation (Placement(transformation(extent={{120,210},{140,230}})));
  Buildings.Controls.OBC.CDL.Continuous.Gain gaiFloNom2(k=mLoaHea_flow_nominal)
    annotation (Placement(transformation(extent={{56,170},{76,190}})));
  Fluid.Sources.Boundary_pT sinAir(
    redeclare package Medium = Medium2,
    use_T_in=false,
    nPorts=1)
    "Sink for supply air"
    annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=0,
        origin={-110,0})));
  Fluid.Sources.Boundary_pT retAir(
    redeclare package Medium = Medium2,
    use_T_in=true,
    nPorts=1)
    "Source for return air"
    annotation (Placement(transformation(
        extent={{10,-10},{-10,10}},
        rotation=0,
        origin={110,0})));
  Buildings.Experimental.DHC.Loads.SimpleRoomODE TLoaODE(
    TOutHea_nominal=273.15 - 5,
    TIndHea_nominal=T_aLoaHea_nominal,
    QHea_flow_nominal=QHea_flow_nominal)
    annotation (Placement(transformation(extent={{-10,30},{10,50}})));
  Fluid.Actuators.Valves.TwoWayEqualPercentage val(
    redeclare final package Medium=Medium1,
    final m_flow_nominal=mHeaWat_flow_nominal,
    dpValve_nominal=5000,
    use_inputFilter=false,
    final allowFlowReversal=allowFlowReversal,
    dpFixed_nominal=dp_nominal - 5000)
    annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=-90,
        origin={-40,-80})));
  Fluid.Sensors.MassFlowRate senMasFlo(
    redeclare final package Medium=Medium1,
    final allowFlowReversal=allowFlowReversal)
  annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=-90,
        origin={-40,-120})));
  Buildings.Controls.OBC.CDL.Continuous.Gain gaiHeaFlo(k=1/QHea_flow_nominal)
    annotation (Placement(transformation(extent={{-40,210},{-20,230}})));
  Buildings.Controls.OBC.CDL.Continuous.Gain gaiHeaFlo1(k=1/QHea_flow_nominal)
    annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={0,190})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant one(k=1)
    "One constant"
    annotation (Placement(transformation(extent={{-10,130},{10,150}})));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant con1(k=have_speVar)
    annotation (Placement(transformation(extent={{-60,160},{-40,180}})));
  Buildings.Controls.OBC.CDL.Logical.Switch swi
    "Logical switch"
    annotation (Placement(transformation(extent={{30,170},{50,190}})));
equation
  connect(gaiFloNom2.y, fan.m_flow_in)
    annotation (Line(points={{78,180},{80,180},{80,12}}, color={0,0,127}));
  connect(fan.P, scaPFan.u) annotation (Line(points={{69,9},{60,9},{60,140},{
          158,140}}, color={0,0,127}));
  connect(Q_flowHea.y, scaQActHea_flow.u) annotation (Line(points={{141,220},
          {150,220},{150,220},{158,220}}, color={0,0,127}));
  connect(fan.port_b, hex.port_a2)
    annotation (Line(points={{70,0},{-60,0}}, color={0,127,255}));
  connect(hex.port_b2, sinAir.ports[1])
    annotation (Line(points={{-80,0},{-100,0}}, color={0,127,255}));
  connect(TSetHea, TLoaODE.TSet)
    annotation (Line(points={{-220,220},{-120,220},{-120,48},{-12,48}},
      color={0,0,127}));
  connect(scaQReqHea_flow.y, TLoaODE.QReq_flow) annotation (Line(points={{-158,
          100},{-100,100},{-100,40},{-12,40}},    color={0,0,127}));
  connect(Q_flowHea.y, TLoaODE.QAct_flow) annotation (Line(points={{141,220},{
          150,220},{150,160},{-20,160},{-20,32},{-12,32}},      color={0,0,127}));
  connect(TLoaODE.TAir, retAir.T_in) annotation (Line(points={{12,40},{130,40},
          {130,4},{122,4}},color={0,0,127}));
  connect(hex.port_b1, val.port_a) annotation (Line(points={{-60,-12},{-40,-12},
          {-40,-70}}, color={0,127,255}));
  connect(val.port_b, senMasFlo.port_a)
    annotation (Line(points={{-40,-90},{-40,-110}}, color={0,127,255}));
  connect(con.y, val.y) annotation (Line(points={{12,220},{20,220},{20,-80},{
          -28,-80}}, color={0,0,127}));
  connect(senMasFlo.m_flow, scaMasFloReqHeaWat.u) annotation (Line(points={{-29,
          -120},{140,-120},{140,100},{158,100}}, color={0,0,127}));
  connect(scaQReqHea_flow.y, gaiHeaFlo.u) annotation (Line(points={{-158,100},{-100,
          100},{-100,220},{-42,220}}, color={0,0,127}));
  connect(gaiHeaFlo.y, con.u_s)
    annotation (Line(points={{-18,220},{-12,220}}, color={0,0,127}));
  connect(Q_flowHea.y, gaiHeaFlo1.u) annotation (Line(points={{141,220},{150,
          220},{150,160},{0,160},{0,178},{-8.88178e-16,178}}, color={0,0,127}));
  connect(con.u_m, gaiHeaFlo1.y) annotation (Line(points={{0,208},{0,207},{
          6.66134e-16,207},{6.66134e-16,202}}, color={0,0,127}));
  connect(retAir.ports[1], fan.port_a)
    annotation (Line(points={{100,0},{90,0}}, color={0,127,255}));
  connect(gaiFloNom2.u, swi.y)
    annotation (Line(points={{54,180},{52,180}}, color={0,0,127}));
  connect(con.y, swi.u1) annotation (Line(points={{12,220},{20,220},{20,188},{28,
          188}}, color={0,0,127}));
  connect(con1.y, swi.u2) annotation (Line(points={{-38,170},{24,170},{24,180},{
          28,180}}, color={255,0,255}));
  connect(one.y, swi.u3) annotation (Line(points={{12,140},{26,140},{26,172},{28,
          172}}, color={0,0,127}));
  connect(senMasFlo.port_b, scaHeaWatFloOut.port_a) annotation (Line(points={{
          -40,-130},{-40,-220},{160,-220}}, color={0,127,255}));
  connect(scaHeaWatFloInl.port_b, hex.port_a1) annotation (Line(points={{-160,
          -220},{-100,-220},{-100,-12},{-80,-12}}, color={0,127,255}));
annotation (
Documentation(
info="<html>
<p>
This is a simplified model of a two-pipe fan coil unit for heating. It is
intended to be used in a case where the room thermal loads are provided
as time series, and hence it takes the load as an input.
</p>
<p>
A PI controller tracks the load.
The controller output signal is mapped linearly to both,
</p>
<ul>
<li>
the opening of a two-way control valve, and
</li>
<li>
the air mass flow rate, from zero to its nominal value.
</li>
</ul>
<p>
The impact of an unmet load on the room air temperature is assessed with
<a href=\"modelica://Buildings.Experimental.DHC.Loads.BaseClasses.SimpleRoom\">
Buildings.Experimental.DHC.Loads.BaseClasses.SimpleRoom</a>.
</p>
</html>",
revisions=
"<html>
<ul>
<li>
February 21, 2020, by Antoine Gautier:<br/>
First implementation.
</li>
</ul>
</html>"));
end FanCoil2PipeHeatingValve;
