within Buildings.Experimental.NatVentControl;
block NatVentNightFlushDyn "Nat vent control including night flush"
  parameter Real minOpe(min=0,
  max=1)=
      0.15 "Minimum % open for window";
parameter Real TDryBulCut(min=0,
    final unit="K",
    final displayUnit="degC",
    final quantity="ThermodynamicTemperature")=288.7 "Outdoor air temperature below which nat vent is not allowed";
parameter Real TWetBulDif(min=0.001,
    final unit="K",
    final displayUnit="K",
    final quantity="TemperatureDifference")=4.44 "Allowable difference between outdoor air wet bulb temperature and room air temperature setpoint: OA WB +  this difference must be less than room air temperature setpoint";
parameter Real winSpeLim(min=0,
    final unit="m/s",
    final displayUnit="m/s",
    final quantity="Velocity")=8.94 "Wind speed above which window must be closed";
  parameter Real locTimRai(min=0,
    final unit="s",
    final displayUnit="s",
    final quantity="Time")=1800  "Time for which natural ventilation is locked out after rain is detected";
  parameter Real TiFav(min=0,
    final unit="s",
    final displayUnit="s",
    final quantity="Time")=900  "Time for which conditions must be favorable for natural ventilation to start being allowed";
  parameter Real TiNotFav(min=0,
    final unit="s",
    final displayUnit="s",
    final quantity="Time")=900  "Time for which conditions must be unfavorable for natural ventilation to stop being allowed";
   parameter Real e(min=0,max=24)=18 "Last occupied hour";
   parameter Real TNitFluCut(min=0,
    final unit="K",
    final displayUnit="degC",
    final quantity="ThermodynamicTemperature")=280 "Outdoor air temperature below which night flush sequence does not operate";
  parameter Real TiConInt(min=0,
    final unit="s",
    final displayUnit="s",
    final quantity="Time")=300  "Time constant for integral term";
  parameter Real kConProp(min=0,max=10)=0.1 "Constant for proportional term";

  NatVentOnly natVentControl(
    minOpe=minOpe,
    TDryBulCut=TDryBulCut,
    TWetBulDif=TWetBulDif,
    winSpeLim=winSpeLim,
    locTimRai=locTimRai,
    TiFav=TiFav,
    TiNotFav=TiNotFav,
    TiConInt=TiConInt,
    kConProp=kConProp,
    TNitFluCut=TNitFluCut)
    annotation (Placement(transformation(extent={{8,10},{72,74}})));
  Controls.OBC.CDL.Interfaces.BooleanInput uManOveRid
    "Manual override signal- true if override, false if not" annotation (
      Placement(transformation(extent={{-140,72},{-100,112}}),
        iconTransformation(extent={{-140,68},{-100,108}})));
  Controls.OBC.CDL.Interfaces.BooleanInput uRai
    "Rain signal- true if raining; false if not" annotation (Placement(
        transformation(extent={{-140,38},{-100,78}}),  iconTransformation(
          extent={{-140,48},{-100,88}})));
  Controls.OBC.CDL.Interfaces.BooleanInput uOcc
    "Occupancy signal- true if room is occupied, false if not" annotation (
      Placement(transformation(extent={{-140,10},{-100,50}}),
        iconTransformation(extent={{-140,30},{-100,70}})));
  Controls.OBC.CDL.Interfaces.RealInput uDryBul
    "Outdoor air dry bulb temperature" annotation (Placement(transformation(
          extent={{-140,-44},{-100,-4}}),  iconTransformation(extent={{-140,-68},
            {-100,-28}})));
  Controls.OBC.CDL.Interfaces.RealInput uWinSpe annotation (Placement(
        transformation(extent={{-140,-74},{-100,-34}}),  iconTransformation(
          extent={{-140,-90},{-100,-50}})));
  Controls.OBC.CDL.Interfaces.RealInput uRooSet "Room setpoint" annotation (
      Placement(transformation(extent={{-140,-112},{-100,-72}}),
        iconTransformation(extent={{-140,-18},{-100,22}})));
  Controls.OBC.CDL.Interfaces.RealInput uWetBul
    "Outdoor air wet bulb temperature" annotation (Placement(transformation(
          extent={{-140,-150},{-100,-110}}), iconTransformation(extent={{-140,2},
            {-100,42}})));
  Controls.OBC.CDL.Interfaces.RealInput uRooMeaTem "Measured room temperature"
    annotation (Placement(transformation(extent={{-140,-182},{-100,-142}}),
        iconTransformation(extent={{-140,-110},{-100,-70}})));
  Controls.OBC.CDL.Interfaces.RealInput uForHi
    "Outdoor air dry bulb temperature" annotation (Placement(transformation(
          extent={{-140,-16},{-100,24}}), iconTransformation(extent={{-140,-48},
            {-100,-8}})));
  Controls.OBC.CDL.Interfaces.BooleanOutput yNatVenOn
    "True if nat vent is on, false if off"                          annotation (
     Placement(transformation(extent={{100,-102},{140,-62}}),
        iconTransformation(extent={{100,-32},{140,8}})));
  Controls.OBC.CDL.Interfaces.RealOutput yWinOpe
    "Window percent open from nat vent and night flush combined control"
    annotation (Placement(transformation(extent={{100,16},{140,56}}),
        iconTransformation(extent={{100,8},{140,48}})));
  NightFlush.NightFlushDynamicDuration nitFluDyn(e=e)
    annotation (Placement(transformation(extent={{-78,60},{-58,80}})));
equation
  connect(uManOveRid, natVentControl.uManOveRid) annotation (Line(points={{-120,92},
          {-14,92},{-14,70},{-6,70},{-6,70.16},{1.6,70.16}},     color={255,0,255}));
  connect(uRai, natVentControl.uRai) annotation (Line(points={{-120,58},{-90,58},
          {-90,46},{-8,46},{-8,57.36},{1.6,57.36}},
                                    color={255,0,255}));
  connect(uOcc, natVentControl.uOcc) annotation (Line(points={{-120,30},{-58,30},
          {-58,50.96},{1.6,50.96}}, color={255,0,255}));
  connect(uRooMeaTem, natVentControl.uRooMeaTem) annotation (Line(points={{-120,
          -162},{-22,-162},{-22,13.2},{1.6,13.2}}, color={0,0,127}));
  connect(uWetBul, natVentControl.uWetBul) annotation (Line(points={{-120,-130},
          {-38,-130},{-38,38.8},{1.6,38.8}}, color={0,0,127}));
  connect(uWinSpe, natVentControl.uWinSpe) annotation (Line(points={{-120,-54},{
          -59,-54},{-59,19.6},{1.6,19.6}}, color={0,0,127}));
  connect(uDryBul, natVentControl.uDryBul) annotation (Line(points={{-120,-24},
          {-80,-24},{-80,26},{1.6,26}},color={0,0,127}));
  connect(natVentControl.yNatVen, yNatVenOn) annotation (Line(points={{78.4,31.76},
          {84,31.76},{84,-82},{120,-82}}, color={255,0,255}));
  connect(natVentControl.yWinOpe, yWinOpe) annotation (Line(points={{78.4,42.64},
          {91.2,42.64},{91.2,36},{120,36}}, color={0,0,127}));
  connect(uForHi, nitFluDyn.uForHi) annotation (Line(points={{-120,4},{-94,4},{-94,
          68},{-88,68},{-88,67.2},{-80.2,67.2}}, color={0,0,127}));
  connect(uRooSet, nitFluDyn.uRooSet) annotation (Line(points={{-120,-92},{-100,
          -92},{-100,-90},{-90,-90},{-90,72.2},{-80,72.2}}, color={0,0,127}));
  connect(nitFluDyn.yNitFlu, natVentControl.uNitFlu) annotation (Line(points={{-56,
          67.2},{-28,67.2},{-28,63.76},{1.6,63.76}}, color={255,0,255}));
  connect(nitFluDyn.yRooSetAdj, natVentControl.uRooSet) annotation (Line(points=
         {{-56,75},{-28,75},{-28,32.4},{1.6,32.4}}, color={0,0,127}));
  annotation (defaultComponentName = "natVenNFDyn",Documentation(info="<html>
  <p>This block combines the dynamic duration night flush sequence and daytime natural ventilation. 
  
  <p>~~~~~~~~~~~~~Daytime Natural Ventilation~~~~~~~~~~~~~ 
  

<p>During the day, the window position is modulated to maintain daytime setpoint with direct-acting PI control, with a user-specified constant 
  for the proportional term (kConProp, typically 0.1) and time constant for the integral term (TiConInt, typically 5 minutes). 
  <p>The user also specifies a minimum opening position (minOpe, typically 0.15)- if the window is to be opened, it must be opened at least this amount. 
  If the PI control loop calls for a window position that is less than this minimum value, the window remains closed. 
  
  <p> ~~~~~~~~~~~~~Lockouts~~~~~~~~~~~~~
  <p> Lockouts are determined as specified in Buildings.Experimental.NatVentControl.AllLockouts.
  If any of the six below conditions indicates that natural ventilation should be locked out, natural ventilation is locked out.
  This is true in night flush mode OR in daytime mode.  
  <p>1. Dry Bulb Temperature Lockout: 
    Dry bulb lockout locks out natural ventilation if the dry bulb temperature is unacceptable for natural ventilation based on user-specified conditions.
  These conditions vary with the building's operational mode.
  
   <p>If the building is in night flush mode, natural ventilation is locked out if one of the following is true:
   <p>a. The outdoor air is below a user-specified threshhold (TNitFluCut)
   <p>b. The outdoor air temperature is above the current measured room temperature
   <p>AND either or both of these conditions has persisted for a user-specified amount of time (TiNotFav, typically 15 minutes). 
  
   <p>If the building is not in night flush mode, natural ventilation is locked out if:
   <p>c. The outdoor air is below a user-specified threshhold (TDryBulCut)
   <p>d. The outdoor air dry bulb temperature is above the air temperature setpoint for the room.
   <p>AND either or both of these conditions has persisted for a user-specified amount of time (TiNotFav, typically 15 minutes). 
  
  <p> In either night flush or daytime natural ventilation mode, in order for the lockout to reverse (ie, for natural ventilation to be allowed), conditions must be favorable for at least a user-specified amount of time
  (TiFav, typically 15 minutes).
  <p>2. Manual Override Lockout: If the window is in manual override mode, natural ventilation is locked out. 
  <p>3. Occupancy Lockout: If the building is unoccpied and is not in night flush mode, natural ventilation is locked out. 
  <p>4. Rain Lockout:  If rain is detected, natural ventilation is locked out for a user-specified amount of time (locTimRai, typically 30 minutes) if rain is detected.
  <p>5. Wet Bulb Lockout: The user specifies a tolerance (TWetBulDif, typically 4.5 degrees Celsius), and the wet bulb temperature must be below the room setpoint minus the tolerance 
  in order for natural ventilation to be permitted. 
  <p> 6. Wind Lockout: If wind speed exceeds a user-specified limit (winSpeLim, typically 20 mph), natural ventilation is locked out.  
  
<p>
<p>~~~~~~~~~~~~~Dynamic Duration Night Flush~~~~~~~~~~~~~
 <p> Based on the forecast high for each day, a night flush stop time and set point are selected from a lookup table, as shown below. 
  <p>Higher forecast high temperatures yield later night flush stop times and lower night flush setpoints. 
  <p>Below a forecast high of 75F, night flush is not active.
 
 
 <p>
 <table>
 <tr><th>Forecast High Temp Above [deg F]</th>       <th>Night Flush Setpoint [deg F] </th>  <th>Stop Time </th>      </tr>
<tr><td>75F</td>         <td>68F</td>  <td>4AM</td>      </tr>
<tr><td>77F</td>         <td>67F</td>  <td>4AM</td>       </tr>
<tr><td>80F</td>         <td>66F</td>  <td>6AM</td>      </tr>
<tr><td>83F</td>         <td>65F</td>  <td>6AM</td>      </tr>
<tr><td>85F</td>         <td>64F</td>  <td>6AM</td>     </tr>
<tr><td>87F</td>         <td>63F</td>  <td>6AM</td>     </tr>
<tr><td>90F</td>         <td>62F</td>  <td>6AM</td>     </tr>

</table>
</p>

<p>The user specifies a last occupied hour (e, typically 18 = 6PM). 
<p>Each day at midnight, the setpoint is set to the night flush setpoint based on the forecast high for the coming day.
<p>The setpoint remains at night flush value until the specified stop time, as per the lookup table. 
<p>The night flush signal is set to true until this stop time.
<p>From the stop time until the last occupied hour, the setpoint input is passed through the night flush block unchanged. 
<p>After the last occupied hour, the setpoint is again set to the night flush value until midnight, at which point the night flush setpoint is updated
to the appropriate value based on the new day's forecast high OR is turned off, if the new day's forecast high is below 75F. 


If night flush is not on, the setpoint passes through the block unchanged and the night flush signal is false. 

  
<p>
</p>
</html>"), Icon(coordinateSystem(preserveAspectRatio=false), graphics={
        Rectangle(
          extent={{-100,102},{100,-98}},
          lineColor={162,29,33},
          lineThickness=1,
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Line(
          points={{-18,60},{22,60}},
          color={162,29,33},
          thickness=1),
        Line(
          points={{-98,0},{-18,-20}},
          color={162,29,33},
          thickness=1),
        Line(
          points={{-58,50},{-58,-74}},
          color={162,29,33},
          thickness=1),
        Line(
          points={{-98,60},{-98,-60},{-18,-88},{-18,40},{-98,60},{-18,60}},
          color={162,29,33},
          thickness=1),
        Ellipse(
          extent={{92,76},{-48,-68}},
          lineColor={28,108,200},
          fillColor={162,29,33},
          fillPattern=FillPattern.Solid),
        Ellipse(
          extent={{-14,74},{94,-68}},
          pattern=LinePattern.None,
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Line(points={{6,36}}, color={28,108,200}),
        Rectangle(
          extent={{12,44},{82,-10}},
          lineColor={28,108,200},
          lineThickness=1)}),               Diagram(coordinateSystem(
          preserveAspectRatio=false, extent={{-100,-180},{100,100}})));
end NatVentNightFlushDyn;
