within Buildings.Experimental.NatVentControl.Validation;
model NatVenNitFluDyn_Exterior_SF
  replaceable package MediumA =
      Buildings.Media.Air;
  Fluid.Sensors.TemperatureTwoPort temRoom1(
    redeclare package Medium = MediumA,
    m_flow_nominal=0.001,
    transferHeat=false) "HeatingTemperature" annotation (Placement(
        transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={372,-80})));
  Modelica.Blocks.Sources.CombiTimeTable airCon1(
    table=[0,0.001,290; 28800,0.05,290; 64800,0.001,290; 86400,0.001,290],
    tableOnFile=false,
    tableName="airCon",
    fileName=Modelica.Utilities.Files.loadResource(
        "modelica://Buildings/Resources/Data/ThermalZones/Detailed/FLEXLAB/Rooms/Examples/X3AWithRadiantFloor.txt"),
    columns=2:3,
    smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
    extrapolation=Modelica.Blocks.Types.Extrapolation.Periodic,
    timeScale=1) "Inlet air conditions (y[1] = m_flow, y[4] = T)"
    annotation (Placement(transformation(extent={{256,-54},{276,-34}})));

  Fluid.Sources.MassFlowSource_T           airIn1(
    use_m_flow_in=true,
    use_T_in=false,
    redeclare package Medium = MediumA,
    T=283.15,
    nPorts=1) "Inlet air conditions (from AHU) for X3A"
    annotation (Placement(transformation(extent={{314,-36},{334,-16}})));
  Modelica.Blocks.Sources.CombiTimeTable intGai1(
    table=[0,1.05729426,1.25089426,0; 3600,1.05729426,1.25089426,0; 7200,
        1.05729426,1.25089426,0; 10800,1.05729426,1.25089426,0; 14400,
        1.05729426,1.25089426,0; 18000,1.05729426,1.25089426,0; 21600,
        1.121827593,1.509027593,0; 25200,1.548281766,1.882174238,
        0.330986667; 28800,1.977743414,2.979420831,0.661973333; 32400,
        5.734675369,8.73970762,3.144373333; 36000,5.734675369,8.73970762,
        3.144373333; 39600,5.734675369,8.73970762,3.144373333; 43200,
        5.734675369,8.73970762,3.144373333; 46800,4.496245967,7.501278218,
        1.654933333; 50400,5.734675369,8.73970762,3.144373333; 54000,
        5.734675369,8.73970762,3.144373333; 57600,5.734675369,8.73970762,
        3.144373333; 61200,5.734675369,8.73970762,3.144373333; 64800,
        2.714734464,4.384196826,0.99296; 68400,1.770876747,2.772554164,
        0.330986667; 72000,1.770876747,2.772554164,0.330986667; 75600,
        1.659579257,2.327364201,0.330986667; 79200,1.659579257,2.327364201,
        0.330986667; 82800,1.444848433,1.778740905,0.165493333; 86400,
        1.389199687,1.556145923,0.165493333],
    tableOnFile=false,
    columns=2:4,
    smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
    extrapolation=Modelica.Blocks.Types.Extrapolation.Periodic,
    timeScale=1,
    startTime=0)
    "Internal gain heat flow (Radiant = 1, Convective = 2, Latent = 3)"
    annotation (Placement(transformation(extent={{360,102},{380,122}})));
  Modelica.Thermal.HeatTransfer.Components.ThermalConductor conBel3(G=0.2)
    "Combined convection and radiation resistance below the slab"
    annotation (Placement(transformation(extent={{454,-46},{474,-26}})));
  Airflow.Multizone.DoorDiscretizedOperable doo(
    show_T=true,
    wOpe=2,
    hOpe=2,
    hA=1,
    hB=1,
    LClo=0.01,
    redeclare package Medium = MediumA,
    CDOpe=0.65,
    CDClo=0.1,
    mOpe=0.5)                           "Window"
    annotation (Placement(transformation(extent={{198,100},{218,120}})));
  ThermalZones.Detailed.FLEXLAB.Rooms.X3A.TestCell_Radiant testCell_Radiant(
    energyDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial,
    massDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial,
    T_start=288.15,
      nPorts=4,
      redeclare package Medium = MediumA)
    annotation (Placement(transformation(extent={{418,42},{458,82}})));
  BoundaryConditions.WeatherData.ReaderTMY3 weaDat1(filNam=
        ModelicaServices.ExternalReferences.loadResource(
        "modelica://Buildings/Resources/weatherdata/USA_CA_San.Francisco.Intl.AP.724940_TMY3.mos"))
    "Weather data reader"
    annotation (Placement(transformation(extent={{-42,142},{-22,162}})));
  BoundaryConditions.WeatherData.ReaderTMY3 weaDat2(filNam=
        Modelica.Utilities.Files.loadResource("modelica://Buildings/Resources/weatherdata/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.mos"))
    "Weather data reader"
    annotation (Placement(transformation(extent={{502,80},{522,100}})));
  Fluid.Sources.Boundary_pT
    airOut2(redeclare package Medium = MediumA,
    use_T_in=true,                              nPorts=1)
                                                     "Air outlet for X3A"
    annotation (Placement(transformation(extent={{288,-90},{308,-70}})));
  Fluid.Sources.Outside_CpLowRise out(
    redeclare package Medium = MediumA,
    s=0.1,
    azi=0)    annotation (Placement(transformation(extent={{14,156},{34,176}})));
  Modelica.Thermal.HeatTransfer.Components.ThermalConductor conBel1(G=0.2)
    "Combined convection and radiation resistance below the slab"
    annotation (Placement(transformation(extent={{416,-84},{436,-64}})));
  BoundaryConditions.WeatherData.Bus weaBus annotation (Placement(
        transformation(extent={{-84,166},{-44,206}}), iconTransformation(extent=
           {{-168,106},{-148,126}})));
  HeatTransfer.Sources.FixedTemperature fixedTemperature(T=292.15)
    annotation (Placement(transformation(extent={{554,8},{574,28}})));
  Modelica.Blocks.Sources.BooleanConstant booleanConstant2(k=false)
    annotation (Placement(transformation(extent={{-12,100},{8,120}})));
  Controls.OBC.CDL.Logical.Sources.Pulse booPul(
    width=0.405,
    period=86400,
    startTime=32400)
    annotation (Placement(transformation(extent={{-44,76},{-24,96}})));
  Controls.OBC.CDL.Continuous.Sources.Constant           InteriorSetpoint1(k=295)
    annotation (Placement(transformation(extent={{-74,-48},{-30,-4}})));
  BaseClasses.ForHiSF forHiSF
    annotation (Placement(transformation(extent={{-20,0},{0,20}})));
  NatVentNightFlushDyn natVentControlPlusNightFlushDynamicDuration
    annotation (Placement(transformation(extent={{82,16},{150,82}})));
  Fluid.Sources.Outside out1(nPorts=2,redeclare package Medium = MediumA)
    annotation (Placement(transformation(extent={{88,166},{108,186}})));
equation
  connect(conBel3.port_b, testCell_Radiant.surf_conBou[1]) annotation (Line(
        points={{474,-36},{480,-36},{480,20},{444,20},{444,46}}, color={191,0,0}));
  connect(airIn1.ports[1], testCell_Radiant.ports[1]) annotation (Line(points={{334,-26},
          {377,-26},{377,49},{423,49}},          color={0,127,255}));
  connect(testCell_Radiant.ports[2], doo.port_a2) annotation (Line(points={{423,51},
          {298,51},{298,104},{218,104}},     color={0,127,255}));
  connect(doo.port_b1, testCell_Radiant.ports[3]) annotation (Line(points={{218,116},
          {320,116},{320,53},{423,53}},      color={0,127,255}));
  connect(testCell_Radiant.ports[4], temRoom1.port_a) annotation (Line(points={{423,55},
          {402,55},{402,-96},{372,-96},{372,-90}},         color={0,127,255}));
  connect(intGai1.y, testCell_Radiant.qGai_flow) annotation (Line(points={{381,112},
          {400,112},{400,70},{416.4,70}}, color={0,0,127}));
  connect(weaDat2.weaBus, testCell_Radiant.weaBus) annotation (Line(
      points={{522,90},{544,90},{544,79.9},{455.9,79.9}},
      color={255,204,51},
      thickness=0.5));
  connect(temRoom1.port_b, airOut2.ports[1]) annotation (Line(points={{372,-70},
          {340,-70},{340,-80},{308,-80}}, color={0,127,255}));
  connect(weaDat1.weaBus, out.weaBus) annotation (Line(
      points={{-22,152},{0,152},{0,166.2},{14,166.2}},
      color={255,204,51},
      thickness=0.5));
  connect(conBel1.port_b, testCell_Radiant.surf_surBou[1])
    annotation (Line(points={{436,-74},{436,48},{434.2,48}}, color={191,0,0}));
  connect(weaDat1.weaBus, weaBus) annotation (Line(
      points={{-22,152},{-8,152},{-8,186},{-64,186}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%second",
      index=1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(fixedTemperature.port, conBel1.port_a) annotation (Line(points={{574,
          18},{588,18},{588,-98},{406,-98},{406,-74},{416,-74}}, color={191,0,0}));
  connect(fixedTemperature.port, conBel3.port_a) annotation (Line(points={{574,
          18},{588,18},{588,-50},{446,-50},{446,-36},{454,-36}}, color={191,0,0}));
  connect(natVentControlPlusNightFlushDynamicDuration.yWinOpe, doo.y)
    annotation (Line(points={{156.8,58.24},{156.8,84.12},{197,84.12},{197,110}},
        color={0,0,127}));
  connect(booleanConstant2.y, natVentControlPlusNightFlushDynamicDuration.uManOveRid)
    annotation (Line(points={{9,110},{20,110},{20,78.04},{75.2,78.04}}, color={255,
          0,255}));
  connect(booleanConstant2.y, natVentControlPlusNightFlushDynamicDuration.uRai)
    annotation (Line(points={{9,110},{20,110},{20,71.44},{75.2,71.44}}, color={255,
          0,255}));
  connect(booPul.y, natVentControlPlusNightFlushDynamicDuration.uOcc)
    annotation (Line(points={{-22,86},{-12,86},{-12,65.5},{75.2,65.5}}, color={255,
          0,255}));
  connect(weaBus.TWetBul, natVentControlPlusNightFlushDynamicDuration.uWetBul)
    annotation (Line(
      points={{-64,186},{-64,56.26},{75.2,56.26}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%first",
      index=-1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(weaBus.TDryBul, natVentControlPlusNightFlushDynamicDuration.uDryBul)
    annotation (Line(
      points={{-64,186},{-70,186},{-70,33.16},{75.2,33.16}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%first",
      index=-1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(weaBus.winSpe, natVentControlPlusNightFlushDynamicDuration.uWinSpe)
    annotation (Line(
      points={{-64,186},{-58,186},{-58,52},{34,52},{34,25.9},{75.2,25.9}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%first",
      index=-1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(forHiSF.TForecastHigh, natVentControlPlusNightFlushDynamicDuration.uForHi)
    annotation (Line(points={{2,11.6},{38,11.6},{38,46},{56,46},{56,39.76},{75.2,
          39.76}}, color={0,0,127}));
  connect(InteriorSetpoint1.y, natVentControlPlusNightFlushDynamicDuration.uRooSet)
    annotation (Line(points={{-25.6,-26},{24.2,-26},{24.2,49.66},{75.2,49.66}},
        color={0,0,127}));
  connect(temRoom1.T, natVentControlPlusNightFlushDynamicDuration.uRooMeaTem)
    annotation (Line(points={{361,-80},{358,-80},{358,-96},{48,-96},{48,19.3},{75.2,
          19.3}}, color={0,0,127}));
  connect(weaBus, out1.weaBus) annotation (Line(
      points={{-64,186},{4,186},{4,192},{70,192},{70,176.2},{88,176.2}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%first",
      index=-1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(out1.ports[1], doo.port_a1) annotation (Line(points={{108,178},{152,178},
          {152,116},{198,116}}, color={0,127,255}));
  connect(doo.port_b2, out1.ports[2]) annotation (Line(points={{198,104},{154,104},
          {154,174},{108,174}}, color={0,127,255}));
  connect(temRoom1.T, airOut2.T_in) annotation (Line(points={{361,-80},{328,-80},
          {328,-98},{240,-98},{240,-76},{286,-76}}, color={0,0,127}));
  connect(airCon1.y[1], airIn1.m_flow_in) annotation (Line(points={{277,-44},{
          294,-44},{294,-18},{312,-18}}, color={0,0,127}));
  annotation (experiment(Tolerance=1e-6, StartTime=0, StopTime=31536000), __Dymola_Commands(file="modelica://Buildings/Resources/Scripts/Dymola/Experimental/NatVentControl/Validation/NatVenNitFluDyn_Exterior_SF.mos"
        "Simulate and plot"),Documentation(info="<html>
  <p> fixme : Validation model in progress
</p>
</html>"),Icon(coordinateSystem(extent={{-100,-100},{100,100}}),
                   graphics={
        Ellipse(
          lineColor={75,138,73},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid,
          extent={{-100,-100},{100,100}}),
        Polygon(lineColor = {0,0,255},
                fillColor = {75,138,73},
                pattern = LinePattern.None,
                fillPattern = FillPattern.Solid,
                points={{-36,58},{64,-2},{-36,-62},{-36,58}})}), Diagram(
        coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
            640,200}})));
end NatVenNitFluDyn_Exterior_SF;
