within Buildings.Fluid.BaseClasses.VariableSpeedWheel;
package Validation "Collection of validation models"
extends Modelica.Icons.ExamplesPackage;

  annotation (Documentation(info="<html>
<p>
This package contains validation models for the classes in
<a href=\"modelica://Buildings.Fluid.BaseClasses.VariableSpeedWheel\">
Buildings.Fluid.BaseClasses.VariableSpeedWheel</a>.
</p>
<p>
Note that most validation models contain simple input data
which may not be realistic, but for which the correct
output can be obtained through an analytic solution.
The examples plot various outputs, which have been verified against these
solutions. These model outputs are stored as reference data and
used for continuous validation whenever models in the library change.
</p>
</html>"));
end Validation;
