within Buildings.Fluid.Boilers;
package Validation "Collection of validation models"
  extends Modelica.Icons.ExamplesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains validation models for the models that can be found in
<a href=\"modelica://Buildings.Fluid.Boilers\">
Buildings.Fluid.Boilers</a>.
</p>
</html>"));
end Validation;
