within Buildings.Fluid.CHPs.DistrictCHP;
package Data "Performance data for gas turbines in the topping cycle models"
  extends Modelica.Icons.MaterialPropertiesPackage;
  record Generic "Generic data record for gas turbine performance"
    extends Modelica.Icons.Record;

    // Nominal values
    parameter Modelica.Units.SI.Efficiency eta_nominal
      "Efficiency at 59 F and full load operation";

    parameter Modelica.Units.SI.Power P_nominal
      "Nominal power generation";

    parameter Modelica.Units.SI.MassFlowRate mExh_flow_nominal
      "Nominal exhaust mass flow rate";

    parameter Real TExh_nominal(
      final unit="K",
      displayUnit="degC",
      final quantity = "ThermodynamicTemperature")
      "Nominal exhaust temperature";

    parameter Modelica.Units.SI.SpecificEnthalpy LHVFue
      "Lower heating value of fuel:
     LHV of natural gas = 47.614E6 (J/kg),
     LHV of Diesel 2-D  = 42.6E6 (J/kg)";

    //Look-up tables
    parameter Real capPowCor[:,:]
     "Power capacity correction factors as a table: 
    First row = outside temperature(C), 
    First column = part load ratio";

    parameter Real effCor[:,:]
      "Gas turbine efficiency correction factors as a table: 
    First row = outside temperature(C), 
    First column = part load ratio";

    parameter Real exhTemCor[:,:]
     "Exhaust temperature correction factors as a table: 
    First row = outside temperature(C), 
    First column = part load ratio";

    parameter Real exhMasCor[:,:]
     "Exhaust mass flow correction factors as a table: 
    First row = outside temperature(C), 
    First column = part load ratio";

    annotation (
    defaultComponentName="per",
    defaultComponentPrefixes = "parameter",
    Documentation(info="<html>
<p>
This record is used as a template for performance data for the gas turbine model.
</p>
</html>",   revisions="<html>
<ul>
<li>
October 6, 2023 by Zhanwei He :<br/>
First implementation.
</li>
</ul>
</html>"));
  end Generic;

  package SolarTurbines "Solar Turbines data sheets"

    package NaturalGas "Gas turbines using natural gas"
      record Centaur40_4700S_NG
        extends Buildings.Fluid.CHPs.DistrictCHP.Data.Generic(
        final LHVFue = 47.614E6,
        final mExh_flow_nominal = 18.804,
        final TExh_nominal = 446+273.15,
        final P_nominal = 3420000,
        final eta_nominal = 0.274,
        final capPowCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            1, 1.070468379, 1.033600290, 1.000000000, 0.961489068, 0.926745526, 0.893795461, 0.854647743],
        final effCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 0.303353301, 0.295958299, 0.289136760, 0.280593285, 0.272817408, 0.265457528, 0.256939189;
            0.2, 0.506884808, 0.495936692, 0.485786267, 0.473199993, 0.461500595, 0.450378926, 0.437405441;
            0.3, 0.651092014, 0.638633409, 0.626851604, 0.612009712, 0.598231091, 0.585024080, 0.569456073;
            0.4, 0.756165393, 0.743516477, 0.731201437, 0.715603615, 0.700725307, 0.686342925, 0.669522277;
            0.5, 0.794072369, 0.783690977, 0.773564264, 0.760123661, 0.747361716, 0.734896194, 0.719700242;
            0.6, 0.861005289, 0.850503232, 0.839781650, 0.825906030, 0.812737347, 0.799591091, 0.783791245;
            0.7, 0.921113653, 0.910398790, 0.899524774, 0.885257295, 0.871491010, 0.857947360, 0.841587949;
            0.8, 0.969041164, 0.959418212, 0.949188198, 0.935416707, 0.922195397, 0.908803919, 0.892539100;
            0.9, 0.996700661, 0.987472011, 0.977418116, 0.964326964, 0.951771118, 0.938877387, 0.923448831;
              1, 1.016967667, 1.007717694, 1.000000000, 0.986762130, 0.975067351, 0.962901554, 0.947262636],
        final exhTemCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 0.451186164, 0.465472151, 0.479860379, 0.494754884, 0.509699456, 0.524809003, 0.539665429;
            0.2, 0.501477879, 0.515394857, 0.529407871, 0.543629953, 0.558085324, 0.572810635, 0.587206930;
            0.3, 0.553627104, 0.566958559, 0.580566869, 0.594217185, 0.608134456, 0.622532827, 0.636647956;
            0.4, 0.608538577, 0.620861917, 0.633765539, 0.646420033, 0.659677059, 0.673675825, 0.687282854;
            0.5, 1.038174323, 1.050093262, 1.062180550, 1.075229605, 1.088138891, 1.101199451, 1.115599122;
            0.6, 1.010966215, 1.023021360, 1.035086667, 1.048292301, 1.061345735, 1.074454163, 1.089048132;
            0.7, 0.987232148, 0.999331800, 1.011490261, 1.024805151, 1.037907523, 1.051130745, 1.065864971;
            0.8, 0.967073994, 0.979021260, 0.991154038, 1.004411009, 1.017523204, 1.030793807, 1.045567512;
            0.9, 0.951921642, 0.963417586, 0.975246366, 0.988384894, 1.001414441, 1.014654031, 1.029346606;
              1, 0.988638389, 0.994643750, 1.000000000, 1.006306171, 1.012018238, 1.018312563, 1.028281930],
        final exhMasCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 1.030073815, 1.012615493, 0.995464253, 0.977964928, 0.960560103, 0.941974409, 0.920668585;
            0.2, 1.031005111, 1.013482685, 0.996295976, 0.978811003, 0.961411810, 0.942799014, 0.921438145;
            0.3, 1.031862618, 1.014156041, 0.996857728, 0.979484042, 0.962192563, 0.943575895, 0.922037610;
            0.4, 1.032701774, 1.014739016, 0.997282178, 0.980066590, 0.962938044, 0.944334309, 0.922570723;
            0.5, 0.675781167, 0.661482575, 0.648224834, 0.634058027, 0.620831762, 0.607694068, 0.591320501;
            0.6, 0.755571536, 0.738896376, 0.723908941, 0.707460068, 0.692089284, 0.677082236, 0.658201089;
            0.7, 0.831409063, 0.812612953, 0.795580430, 0.776970827, 0.759789521, 0.742837129, 0.721589418;
            0.8, 0.910251265, 0.888191728, 0.868469433, 0.847035335, 0.827134036, 0.807838294, 0.783775011;
            0.9, 1.001434206, 0.977009039, 0.955204764, 0.930655926, 0.907816818, 0.885802777, 0.858155455;
              1, 1.038431160, 1.018894033, 1.000000000, 0.981700653, 0.964098623, 0.946622155, 0.922272125]);
                                 // Natural Gas
      annotation (Documentation(info="<html>
<p>
Performance data for gas turbine model
<a href=\"https://s7d2.scene7.com/is/content/Caterpillar/CM20150703-52095-62290\">
Centaur40_4700S_NG</a>.
</p>
</html>",
      revisions="<html>
<ul>
<li>
October 28, 2023, by Zhanwei He:<br/>
First implementation.
</li>
</ul>
</html>"));
      end Centaur40_4700S_NG;

      record Centaur50_T6200S_NG
        extends Buildings.Fluid.CHPs.DistrictCHP.Data.Generic(
        final LHVFue = 47.614E6,
        final mExh_flow_nominal = 18.891,
        final TExh_nominal = 513+273.15,
        final P_nominal = 4483000,
        final eta_nominal = 0.289,
        final capPowCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            1, 1.060530296, 1.029750380, 1.000000000, 0.966053915, 0.927412462, 0.886169796, 0.847591001],
        final effCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 0.285598199, 0.278591525, 0.272375984, 0.264394898, 0.255672737, 0.245141190, 0.234621701;
            0.2, 0.502118404, 0.492011557, 0.481922450, 0.468813481, 0.453960798, 0.437065457, 0.420546532;
            0.3, 0.659293712, 0.647587487, 0.636017255, 0.619684365, 0.601004378, 0.581004824, 0.561599527;
            0.4, 0.774750797, 0.763358489, 0.752798581, 0.734569787, 0.713331418, 0.691273834, 0.669705494;
            0.5, 0.765608176, 0.759528405, 0.753093493, 0.744523480, 0.733540423, 0.719841280, 0.705681413;
            0.6, 0.838405654, 0.832454977, 0.826088455, 0.817314339, 0.805893231, 0.791665337, 0.776905622;
            0.7, 0.905330820, 0.899647402, 0.893452695, 0.884598372, 0.872747587, 0.858000436, 0.842579719;
            0.8, 0.962548980, 0.957105917, 0.950914827, 0.941473204, 0.928002937, 0.912160520, 0.896264147;
            0.9, 0.995697909, 0.990020508, 0.983826842, 0.973551001, 0.960335607, 0.944191877, 0.927475428;
              1, 1.011679207, 1.005962426, 1.000000000, 0.991478482, 0.979310531, 0.965335124, 0.949130215],
        final exhTemCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 0.465207380, 0.478735870, 0.491826438, 0.509022573, 0.526471892, 0.547271839, 0.569488990;
            0.2, 0.498636961, 0.511420972, 0.524142828, 0.540878253, 0.557652044, 0.579496201, 0.603499333;
            0.3, 0.539806845, 0.551395656, 0.563994965, 0.580283099, 0.596356118, 0.617679860, 0.641700149;
            0.4, 0.589182722, 0.602294839, 0.614427795, 0.629423868, 0.643676586, 0.662411044, 0.684524175;
            0.5, 1.057546247, 1.064383821, 1.071542578, 1.076102053, 1.079073617, 1.084642925, 1.092010104;
            0.6, 1.023126553, 1.030366794, 1.037946041, 1.042692742, 1.045750752, 1.051685921, 1.059524031;
            0.7, 0.992289694, 0.999919295, 1.007903317, 1.012850049, 1.015991039, 1.022221046, 1.030440170;
            0.8, 0.964501265, 0.972348563, 0.980590490, 0.985714937, 0.989228650, 0.995696584, 1.004239938;
            0.9, 0.944046994, 0.951603463, 0.959977440, 0.965356437, 0.971376191, 0.979108077, 0.988091234;
              1, 0.984034578, 0.991621133, 1.000000000, 1.006204383, 1.011028621, 1.018280866, 1.028907347],
        final exhMasCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 1.028137959, 1.010949347, 0.993543906, 0.973062022, 0.952208114, 0.929863620, 0.906787543;
            0.2, 1.028978442, 1.011576595, 0.993968789, 0.973409216, 0.952507465, 0.929806923, 0.906246161;
            0.3, 1.029991005, 1.012381236, 0.994556314, 0.973897938, 0.952926414, 0.929954623, 0.906022311;
            0.4, 1.031089235, 1.013213694, 0.995100788, 0.974354497, 0.953330633, 0.930192618, 0.906018644;
            0.5, 0.698330300, 0.686920892, 0.675005257, 0.663204324, 0.650548322, 0.636483909, 0.621972922;
            0.6, 0.773100833, 0.759870620, 0.746089221, 0.732525873, 0.718021374, 0.701775357, 0.685069763;
            0.7, 0.842682605, 0.827621044, 0.812006223, 0.796690540, 0.780477540, 0.762241196, 0.743586207;
            0.8, 0.912695122, 0.895852230, 0.878654373, 0.862135552, 0.845512038, 0.825990132, 0.805369951;
            0.9, 0.999710343, 0.982058155, 0.963135521, 0.945764014, 0.924116439, 0.901619944, 0.879222896;
              1, 1.039564613, 1.019706222, 1.000000000, 0.977916471, 0.955518699, 0.930925825, 0.906046290]);
                                 // Natural Gas
      annotation (Documentation(info="<html>
<p>
Performance data for gas turbine model
<a href=\"https://s7d2.scene7.com/is/content/Caterpillar/CM20150703-52095-37893\">
Centaur50_T6200S_NG</a>.
</p>
</html>",
      revisions="<html>
<ul>
<li>
October 28, 2023, by Zhanwei He:<br/>
First implementation.
</li>
</ul>
</html>"));
      end Centaur50_T6200S_NG;

      record Mercury50_6400R_NG
        extends Buildings.Fluid.CHPs.DistrictCHP.Data.Generic(
        final LHVFue = 47.614E6,
        final mExh_flow_nominal = 17.646,
        final TExh_nominal = 367+273.15,
        final P_nominal = 4505000,
        final eta_nominal = 0.381,
        final capPowCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            1, 1.075633869, 1.036647800, 1.000000000, 0.961572871, 0.917854277, 0.873821823, 0.826582441],
        final effCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 0.331166076, 0.320722000, 0.310970077, 0.300582626, 0.288812547, 0.276983182, 0.264291689;
            0.2, 0.557231453, 0.542876651, 0.528678373, 0.513535752, 0.496199216, 0.478406252, 0.459235976;
            0.3, 0.689820118, 0.675399134, 0.661228637, 0.645665465, 0.627716919, 0.608960901, 0.587977984;
            0.4, 0.784575119, 0.770242491, 0.756213645, 0.740545304, 0.722165416, 0.702957333, 0.681630508;
            0.5, 0.856095721, 0.841819188, 0.827847410, 0.812127127, 0.793932441, 0.774754108, 0.753538752;
            0.6, 0.912190012, 0.897488149, 0.894934032, 0.870684889, 0.851371980, 0.832739196, 0.809947429;
            0.7, 0.968535875, 0.954550303, 0.940778528, 0.924571354, 0.906372785, 0.887292677, 0.865689634;
            0.8, 1.002811287, 0.988763263, 0.975216385, 0.959539790, 0.942076825, 0.923488069, 0.902515225;
            0.9, 1.026166027, 1.014185616, 1.001923821, 0.985283536, 0.967950605, 0.949460525, 0.929580060;
              1, 1.021616072, 1.010722760, 1.000000000, 0.988303291, 0.973469010, 0.958167540, 0.939594055],
        final exhTemCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 0.791554707, 0.804315619, 0.816947756, 0.830184711, 0.843114744, 0.855983710, 0.868612760;
            0.2, 0.860511266, 0.872043186, 0.882718363, 0.893608167, 0.904029652, 0.914516899, 0.924780643;
            0.3, 0.883935636, 0.895303672, 0.906486989, 0.917690292, 0.928402649, 0.938702010, 0.948308907;
            0.4, 0.902717827, 0.913486358, 0.924060278, 0.934775494, 0.944951802, 0.954780655, 0.963851861;
            0.5, 0.920013010, 0.930825085, 0.941324727, 0.951903783, 0.961759486, 0.971068888, 0.979443143;
            0.6, 0.934808439, 0.946126596, 0.945378400, 0.964638098, 0.975855341, 0.984982951, 0.995152291;
            0.7, 0.934918048, 0.946667312, 0.957914849, 0.969810192, 0.980393047, 0.990177350, 0.999267473;
            0.8, 0.942919230, 0.956357805, 0.968395035, 0.981307528, 0.992732885, 1.003344739, 1.012988604;
            0.9, 0.951439373, 0.963412000, 0.975235273, 0.990846938, 1.004004000, 1.016149238, 1.026613260;
              1, 0.971410225, 0.985619350, 1.000000000, 1.014173881, 1.025822205, 1.036002147, 1.047101119],
        final exhMasCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 0.549979351, 0.548995757, 0.547659016, 0.545667502, 0.543179369, 0.539982359, 0.535933246;
            0.2, 0.552292446, 0.549840768, 0.548478854, 0.546608572, 0.544090800, 0.540933802, 0.536629337;
            0.3, 0.614785740, 0.610004222, 0.605492711, 0.600726335, 0.594901658, 0.588852712, 0.582013572;
            0.4, 0.672412087, 0.665967359, 0.659770445, 0.653311980, 0.645737811, 0.637779578, 0.628844655;
            0.5, 0.727114937, 0.719166166, 0.711549913, 0.703756721, 0.694429576, 0.684739303, 0.673797508;
            0.6, 0.780535422, 0.771390991, 0.756273558, 0.751844061, 0.741392342, 0.729607575, 0.717643683;
            0.7, 0.828103849, 0.816514480, 0.805976559, 0.795321155, 0.782558808, 0.769441478, 0.755131625;
            0.8, 0.887494778, 0.873553716, 0.860700390, 0.847421581, 0.831489745, 0.815641131, 0.798565304;
            0.9, 0.952213676, 0.935670601, 0.920388220, 0.904973375, 0.886101127, 0.867305508, 0.846348125;
              1, 1.044590755, 1.021959137, 1.000000000, 0.976792455, 0.954363277, 0.931583520, 0.906575566]);
                                 // Natural Gas
      annotation (Documentation(info="<html>
<p>
Performance data for gas turbine model
<a href=\"https://s7d2.scene7.com/is/content/Caterpillar/CM20150710-52396-21070\">
Mercury50_6400R_NG</a>.
</p>
</html>",
      revisions="<html>
<ul>
<li>
October 28, 2023, by Zhanwei He:<br/>
First implementation.
</li>
</ul>
</html>"));
      end Mercury50_6400R_NG;

      record Taurus60_7901S_NG
        extends Buildings.Fluid.CHPs.DistrictCHP.Data.Generic(
        final LHVFue = 47.614E6,
        final mExh_flow_nominal = 21.555,
        final TExh_nominal = 514+273.15,
        final P_nominal = 5526000,
        final eta_nominal = 0.310,
        final capPowCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            1, 1.059076278, 1.029893391, 1.000000000, 0.964762504, 0.925856951, 0.888988916, 0.852598504],
        final effCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 0.312150541, 0.308405963, 0.304191346, 0.298523889, 0.291320605, 0.283563092, 0.275056148;
            0.2, 0.520317262, 0.514886093, 0.508433637, 0.499530135, 0.488565689, 0.476691122, 0.463365049;
            0.3, 0.667938703, 0.660148120, 0.651842673, 0.640422261, 0.626371401, 0.611279506, 0.594799820;
            0.4, 0.770525364, 0.761720732, 0.752095735, 0.739127739, 0.723651565, 0.707281418, 0.689208271;
            0.5, 0.768959589, 0.762682458, 0.755635222, 0.745981372, 0.733380234, 0.720075936, 0.705733691;
            0.6, 0.837421281, 0.831120244, 0.824052430, 0.814105855, 0.800985887, 0.787042808, 0.772078596;
            0.7, 0.900134035, 0.893758981, 0.886695939, 0.876479342, 0.863004521, 0.848633066, 0.833125130;
            0.8, 0.957162217, 0.950821330, 0.943514614, 0.932804710, 0.918790148, 0.904031145, 0.887988584;
            0.9, 0.992787381, 0.986082262, 0.978472893, 0.967341646, 0.952906231, 0.937556595, 0.920817278;
              1, 1.014168708, 1.007420714, 1.000000000, 0.989486619, 0.975232587, 0.959788681, 0.943421495],
        final exhTemCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 0.456977883, 0.466428260, 0.476438732, 0.487718032, 0.499676870, 0.512062570, 0.525600267;
            0.2, 0.500311488, 0.509366245, 0.519398155, 0.530878508, 0.542578738, 0.554862558, 0.568775230;
            0.3, 0.546245356, 0.556439150, 0.567012311, 0.579088142, 0.591719080, 0.605024933, 0.619689601;
            0.4, 0.601336432, 0.611697838, 0.622643372, 0.635062840, 0.647727554, 0.660869956, 0.675616466;
            0.5, 1.122659458, 1.126202790, 1.130081783, 1.135555912, 1.142409688, 1.149362238, 1.156739073;
            0.6, 1.083113396, 1.086908031, 1.091063063, 1.096811886, 1.104005812, 1.111282711, 1.119061475;
            0.7, 1.048233818, 1.052196855, 1.056591325, 1.062575333, 1.070122818, 1.077771760, 1.085923655;
            0.8, 1.016801909, 1.020991418, 1.025579437, 1.031831644, 1.039705799, 1.047656863, 1.056136207;
            0.9, 0.990841057, 0.995070703, 0.999773730, 1.006170987, 1.014148148, 1.022247647, 1.030891045;
              1, 0.988630373, 0.994026189, 1.000000000, 1.007407853, 1.016252318, 1.025118694, 1.034165664],
        final exhMasCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 1.020912717, 1.006399405, 0.990618712, 0.971144265, 0.950563037, 0.931616823, 0.912130589;
            0.2, 1.022077421, 1.007479139, 0.991587817, 0.972015012, 0.951357710, 0.932312190, 0.912669467;
            0.3, 1.023199123, 1.008545643, 0.992553981, 0.972899654, 0.952169093, 0.932969853, 0.913140551;
            0.4, 1.024361435, 1.009635747, 0.993550892, 0.973817917, 0.952992383, 0.933620846, 0.913588821;
            0.5, 0.660582445, 0.652283098, 0.643467556, 0.632277186, 0.619925459, 0.608562078, 0.597136896;
            0.6, 0.734379434, 0.724756201, 0.714472800, 0.701592611, 0.687390244, 0.674339725, 0.661112062;
            0.7, 0.802797440, 0.791979347, 0.780317933, 0.765872649, 0.749830013, 0.735066801, 0.720146467;
            0.8, 0.868470516, 0.856444755, 0.843778809, 0.828179616, 0.810668093, 0.794274695, 0.777817531;
            0.9, 0.954094388, 0.941255409, 0.927646003, 0.910815390, 0.891710144, 0.874018017, 0.856301622;
              1, 1.031714638, 1.016488928, 1.000000000, 0.979440256, 0.957355718, 0.937392958, 0.917231134]);
                                 // Natural Gas
      annotation (Documentation(info="<html>
<p>
Performance data for gas turbine model
<a href=\"https://s7d2.scene7.com/is/content/Caterpillar/CM20150703-52095-49890\">
Taurus60_7901S_NG</a>.
</p>
</html>",
      revisions="<html>
<ul>
<li>
October 28, 2023, by Zhanwei He:<br/>
First implementation.
</li>
</ul>
</html>"));
      end Taurus60_7901S_NG;

      record Taurus65_8701S_NG
        extends Buildings.Fluid.CHPs.DistrictCHP.Data.Generic(
        final LHVFue = 47.614E6,
        final mExh_flow_nominal = 21.133,
        final TExh_nominal = 543+273.15,
        final P_nominal = 6330000,
        final eta_nominal = 0.326,
        final capPowCor = [
              0,           5,          10,          15,          20,          25,          30,          35;
              1, 1.066497403, 1.033094491, 1.000000000, 0.959084933, 0.919812584, 0.877161048, 0.834567225],
        final effCor = [
              0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 0.305133288, 0.299724235, 0.294070892, 0.285500353, 0.277076893, 0.268004561, 0.258948781;
            0.2, 0.504602050, 0.496906044, 0.489015862, 0.477017356, 0.464936449, 0.450568471, 0.435780626;
            0.3, 0.644817817, 0.635604802, 0.626453731, 0.612776979, 0.599035776, 0.582008699, 0.563661606;
            0.4, 0.746936766, 0.737013473, 0.726783765, 0.712264125, 0.697786379, 0.680215708, 0.661016746;
            0.5, 0.793968941, 0.786610070, 0.779223854, 0.768906058, 0.757949844, 0.744625206, 0.730226922;
            0.6, 0.867124348, 0.859795122, 0.852336745, 0.841826985, 0.830503629, 0.816573072, 0.801163265;
            0.7, 0.929927823, 0.922297374, 0.914529015, 0.903264218, 0.891129097, 0.875182390, 0.857719419;
            0.8, 0.965768606, 0.957268563, 0.948712881, 0.936450211, 0.923185553, 0.906380822, 0.887691967;
            0.9, 0.992191886, 0.983705719, 0.975429916, 0.964142034, 0.952174839, 0.936630213, 0.919255230;
              1, 1.016362949, 1.008416459, 1.000000000, 0.989195940, 0.978292121, 0.964052314, 0.947413980],
        final exhTemCor = [
              0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 0.487201533, 0.497575371, 0.508397671, 0.523821220, 0.539664011, 0.555991561, 0.572450361;
            0.2, 0.538748329, 0.548622877, 0.558809203, 0.573359330, 0.588540602, 0.606019069, 0.624113092;
            0.3, 0.590417058, 0.600330130, 0.610280507, 0.624548262, 0.639328208, 0.657108273, 0.676421104;
            0.4, 0.643742142, 0.653614863, 0.663744698, 0.677880619, 0.692365114, 0.709330547, 0.727916687;
            0.5, 1.025378621, 1.028388844, 1.031753947, 1.037008502, 1.043145669, 1.050841119, 1.058259832;
            0.6, 0.980953922, 0.984100140, 0.987612436, 0.992995185, 0.999251733, 1.007283140, 1.015808526;
            0.7, 0.938027777, 0.940957408, 0.944291499, 0.949511587, 0.955403813, 0.962951000, 0.971314043;
            0.8, 0.901359785, 0.905314337, 0.909851040, 0.917442446, 0.925434017, 0.937198467, 0.947859180;
            0.9, 0.930096939, 0.936664784, 0.942827193, 0.951644577, 0.961461517, 0.975500957, 0.991603459;
              1, 0.988464179, 0.994187761, 1.000000000, 1.008552924, 1.016959770, 1.029232324, 1.044509232],
        final exhMasCor = [
              0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 1.025643831, 1.008312734, 0.990295767, 0.964112046, 0.937224095, 0.907121045, 0.875411850;
            0.2, 1.027030628, 1.009562019, 0.991441381, 0.965282877, 0.938426594, 0.908138961, 0.876167583;
            0.3, 1.028417996, 1.010785571, 0.992537497, 0.966417753, 0.939611907, 0.909139120, 0.876897054;
            0.4, 1.029831889, 1.012018328, 0.993635559, 0.967539052, 0.940773491, 0.910120492, 0.877609977;
            0.5, 0.701792638, 0.691614363, 0.680660498, 0.665748999, 0.650764119, 0.633848584, 0.616301231;
            0.6, 0.788374950, 0.776475327, 0.763750274, 0.746469657, 0.729163004, 0.709647620, 0.689405394;
            0.7, 0.880113106, 0.867241555, 0.853347581, 0.834551076, 0.815942917, 0.796030170, 0.774780435;
            0.8, 0.993917333, 0.979328191, 0.963328095, 0.940599586, 0.918499546, 0.892203742, 0.867147813;
            0.9, 1.036888174, 1.018076185, 0.998813166, 0.972136437, 0.945047164, 0.913795384, 0.880475315;
              1, 1.038057647, 1.019105302, 1.000000000, 0.972711893, 0.945454959, 0.914141018, 0.880823476]);

                                 // Natural Gas
      annotation (Documentation(info="<html>
<p>
Performance data for gas turbine model
<a href=\"https://s7d2.scene7.com/is/content/Caterpillar/CM20150703-52095-38597\">
Taurus65_8701S_NG</a>.
</p>
</html>",
      revisions="<html>
<ul>
<li>
October 28, 2023, by Zhanwei He:<br/>
First implementation.
</li>
</ul>
</html>"));
      end Taurus65_8701S_NG;

      record Taurus70_11101S_NG
       //"The performance data for Taurus70 with the fuel of natural gas"
        extends Buildings.Fluid.CHPs.DistrictCHP.Data.Generic(
        final LHVFue = 47.614E6,
        final mExh_flow_nominal= 26.580,
        final TExh_nominal = 523+273.15,
        final P_nominal= 7.968E6,
        final eta_nominal= 0.339,
        final capPowCor =
        [  0,           5,          10,          15,          20,          25,          30,          35;
           1, 1.060418056, 1.031396770, 1.000000000, 0.963708604, 0.924815332, 0.884686892, 0.842137577],
        final effCor =
        [  0,           5,          10,          15,          20,          25,          30,          35;
         0.1, 0.349351454, 0.341392526, 0.309266532, 0.297402829, 0.286407453, 0.273828925, 0.259423025;
         0.2, 0.543104820, 0.533963153, 0.523761069, 0.511367227, 0.496979166, 0.480738630, 0.461983697;
         0.3, 0.650590294, 0.642611572, 0.633134061, 0.621448520, 0.607602754, 0.591762514, 0.573397772;
         0.4, 0.72180784, 0.714422082, 0.706164496, 0.695714514, 0.683058860, 0.668107838, 0.650394458;
         0.5, 0.780110550, 0.774072747, 0.767196666, 0.757574561, 0.746463804, 0.733211832, 0.717273671;
         0.6, 0.847184971, 0.841337415, 0.834735061, 0.825303874, 0.813499010, 0.799202707, 0.781754777;
         0.7, 0.910882827, 0.905284055, 0.898713764, 0.887468713, 0.875231825, 0.860199503, 0.841881851;
         0.8, 0.960316276, 0.955461052, 0.948754803, 0.938282552, 0.925027669, 0.911187965, 0.893506418;
         0.9, 0.996866502, 0.991613222, 0.984237291, 0.975131586, 0.962320688, 0.946845455, 0.927507413;
           1, 1.010382965, 1.005810643, 1.000000000, 0.991330298, 0.980215697, 0.966037839, 0.948373373],
        final exhTemCor =
        [  0,           5,          10,          15,          20,          25,          30,          35;
         0.1, 0.553638936, 0.547568378, 0.511427544, 0.519536144, 0.535622989, 0.553003722, 0.572569827;
         0.2, 0.796558007, 0.798198425, 0.801091759, 0.804586697, 0.809032965, 0.815207826, 0.823625380;
         0.3, 0.914118435, 0.917695464, 0.922855071, 0.928640159, 0.935807218, 0.945031105, 0.956161370;
         0.4, 1.026248666, 1.031067400, 1.037536851, 1.044774820, 1.053559413, 1.064594853, 1.077879364;
         0.5, 1.091968765, 1.096408112, 1.101794933, 1.110802560, 1.115648819, 1.119588315, 1.120893245;
         0.6, 1.055661906, 1.059488711, 1.064304859, 1.071281686, 1.079983008, 1.090112170, 1.102345675;
         0.7, 1.016163052, 1.019473716, 1.024405627, 1.039226164, 1.049085930, 1.060847020, 1.074799175;
         0.8, 1.012303519, 1.016402614, 1.021560806, 1.027746242, 1.036254030, 1.047023186, 1.059822922;
         0.9, 0.972684581, 0.976123900, 0.981813117, 0.988128846, 0.997053855, 1.007741768, 1.021356106;
           1, 0.991737307, 0.995380327, 1.000000000, 1.006906679, 1.015364458, 1.025857447, 1.038622740],
        final exhMasCor =
        [  0,           5,          10,          15,          20,          25,          30,          35;
         0.1, 0.753033449, 0.776407252, 0.936129863, 0.940509676, 0.922996916, 0.906705687, 0.890033509;
         0.2, 0.595186858, 0.596536715, 0.596442903, 0.595341696, 0.593939327, 0.592117571, 0.589479780;
         0.3, 0.613839504, 0.609764511, 0.604364533, 0.597496887, 0.589779798, 0.581254090, 0.571815221;
         0.4, 0.633714809, 0.626501955, 0.617006342, 0.606158973, 0.594283122, 0.581780521, 0.568251288;
         0.5, 0.659718705, 0.660401968, 0.649430469, 0.635235781, 0.622615823, 0.610978191, 0.600819362;
         0.6, 0.746858528, 0.736379720, 0.723886613, 0.708597234, 0.692041772, 0.675343711, 0.657586977;
         0.7, 0.821860967, 0.810299831, 0.796102419, 0.774460743, 0.755460860, 0.735948558, 0.715250035;
         0.8, 0.875885378, 0.861719075, 0.846231827, 0.829179292, 0.808689957, 0.787601152, 0.765545296;
         0.9, 0.971481416, 0.956999046, 0.940917693, 0.919663372, 0.897844389, 0.875154979, 0.850680739;
           1, 1.036061464, 1.019170273, 1.000000000, 0.976552292, 0.951177993, 0.925374373, 0.898050275]);

      annotation (Documentation(info="<html>
<p>
Performance data for gas turbine model
<a href=\"https://s7d2.scene7.com/is/content/Caterpillar/CM20150703-52095-12880\">
Taurus70_11101S_NG</a>.
</p>
</html>",
      revisions="<html>
<ul>
<li>
October 28, 2023, by Zhanwei He:<br/>
First implementation.
</li>
</ul>
</html>"));
      end Taurus70_11101S_NG;

      record Mars100_16000S_NG
        extends Buildings.Fluid.CHPs.DistrictCHP.Data.Generic(
        final LHVFue = 47.614E6,
        final mExh_flow_nominal = 42.726,
        final TExh_nominal = 483+273.15,
        final P_nominal = 10971000,
        final eta_nominal = 0.322,
        final capPowCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            1, 1.043110391, 1.023537439, 1.000000000, 0.979442734, 0.958113005, 0.932404641, 0.903187720],
        final effCor_GTG = [
            0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 0.340630771, 0.335096428, 0.328564797, 0.322649137, 0.316439670, 0.309033319, 0.300565444;
            0.2, 0.546359056, 0.538306595, 0.528920806, 0.520309778, 0.511389776, 0.500826330, 0.460536294;
            0.3, 0.686956638, 0.678181491, 0.667903420, 0.658458205, 0.643063365, 0.549606569, 0.495587168;
            0.4, 0.787839259, 0.778459727, 0.767306657, 0.679255360, 0.617620273, 0.589461571, 0.581872732;
            0.5, 0.739773071, 0.773883157, 0.693381792, 0.681333200, 0.679751707, 0.675608751, 0.668869056;
            0.6, 0.749428035, 0.751336151, 0.751244063, 0.752199104, 0.752811523, 0.750897370, 0.745504445;
            0.7, 0.816474688, 0.817160667, 0.815635208, 0.816672564, 0.817131317, 0.814109617, 0.810010675;
            0.8, 0.884869749, 0.884167219, 0.882013688, 0.881188858, 0.880398564, 0.877566735, 0.872149125;
            0.9, 0.956941830, 0.954524591, 0.949694593, 0.947703489, 0.944046861, 0.939589718, 0.930840059;
              1, 1.005827134, 1.003040471, 1.000000000, 0.995484461, 0.990123344, 0.982509101, 0.971707219],
        final exhTemCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 0.750320598, 0.771550018, 0.792600502, 0.813560183, 0.834336940, 0.854869268, 0.874732038;
            0.2, 0.757637515, 0.779562033, 0.801432487, 0.823279253, 0.844812168, 0.866104502, 0.929731751;
            0.3, 0.771430407, 0.792615582, 0.813288648, 0.833870907, 0.860231299, 0.998977803, 1.097420679;
            0.4, 0.785501942, 0.807533649, 0.829567337, 0.942081776, 1.042136891, 1.094807389, 1.110126288;
            0.5, 0.929163938, 0.902826212, 1.025153729, 1.055760833, 1.068316155, 1.081164297, 1.094520967;
            0.6, 1.005136728, 1.016324565, 1.028358136, 1.040423367, 1.052744528, 1.065519928, 1.078548538;
            0.7, 0.995220913, 1.004782656, 1.014639253, 1.024864342, 1.035202336, 1.046588051, 1.059441584;
            0.8, 0.986314237, 0.993628412, 1.001689931, 1.009767429, 1.018600343, 1.028606036, 1.039861616;
            0.9, 0.975098580, 0.981140601, 0.988122045, 0.994701650, 1.002763127, 1.010771099, 1.022590049;
              1, 0.980968780, 0.991298465, 1.000000000, 1.006243964, 1.013190704, 1.020609071, 1.029972941],
        final exhMasCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 0.555703413, 0.545244057, 0.534684685, 0.524587362, 0.514607320, 0.504388199, 0.494253033;
            0.2, 0.634953720, 0.622619234, 0.609803835, 0.597642017, 0.585482453, 0.572803381, 0.566973255;
            0.3, 0.700183810, 0.686665915, 0.672883816, 0.659929318, 0.648370340, 0.653610514, 0.651219034;
            0.4, 0.761737243, 0.746421272, 0.730318646, 0.733975973, 0.734565731, 0.724420517, 0.705716007;
            0.5, 0.849809644, 0.820448790, 0.821897395, 0.805927805, 0.787024142, 0.767462829, 0.747453765;
            0.6, 0.919097861, 0.897106778, 0.873952812, 0.851847118, 0.829761179, 0.807201151, 0.785004888;
            0.7, 0.960610054, 0.939385838, 0.917449719, 0.895182001, 0.872753658, 0.849612469, 0.824609883;
            0.8, 0.992076973, 0.973110958, 0.952008728, 0.931717621, 0.910015923, 0.886348718, 0.861691924;
            0.9, 1.013522136, 0.996270650, 0.978106029, 0.959485145, 0.940360309, 0.918281041, 0.894601028;
              1, 1.033902350, 1.017693705, 1.000000000, 0.983271736, 0.965562858, 0.946803635, 0.925491940]);
                                 // Natural Gas
      annotation (Documentation(info="<html>
<p>
Performance data for gas turbine model
<a href=\"https://s7d2.scene7.com/is/content/Caterpillar/CM20150703-52095-29539\">
Mars100_16000S_NG</a>.
</p>
</html>",
      revisions="<html>
<ul>
<li>
October 28, 2023, by Zhanwei He:<br/>
First implementation.
</li>
</ul>
</html>"));
      end Mars100_16000S_NG;

      record Titan130_20501S_NG
        extends Buildings.Fluid.CHPs.DistrictCHP.Data.Generic(
        final LHVFue = 47.614E6,
        final mExh_flow_nominal = 49.299,
        final TExh_nominal = 506+273.15,
        final P_nominal = 14631000,
        final eta_nominal = 0.347,
        final capPowCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            1, 1.043961243, 1.022902368, 1.000000000, 0.973062473, 0.936796562, 0.892969893, 0.845752370],
        final effCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 0.294535231, 0.293272275, 0.290613921, 0.286122075, 0.279049170, 0.270019630, 0.260085524;
            0.2, 0.491827543, 0.489335275, 0.484853856, 0.477414168, 0.465519010, 0.450325120, 0.433822744;
            0.3, 0.631366962, 0.628076145, 0.622540196, 0.613410815, 0.598630863, 0.579634214, 0.558846159;
            0.4, 0.733954879, 0.730304691, 0.724212416, 0.714313847, 0.698118410, 0.676990607, 0.653456720;
            0.5, 0.763801030, 0.761738803, 0.757769389, 0.751464730, 0.740320650, 0.725308609, 0.707656261;
            0.6, 0.828298666, 0.826247646, 0.821934191, 0.815360602, 0.803666463, 0.787158812, 0.767947651;
            0.7, 0.890458637, 0.888593042, 0.884409880, 0.877950342, 0.866033822, 0.848991610, 0.828725232;
            0.8, 0.948044353, 0.946293957, 0.942095471, 0.935461824, 0.923059225, 0.905216029, 0.884022864;
            0.9, 0.988832447, 0.986262389, 0.980843386, 0.972441259, 0.958072890, 0.938176150, 0.915045097;
              1, 1.006460909, 1.004281712, 1.000000000, 0.992349659, 0.979364614, 0.960747038, 0.937643041],
        final exhMasCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 1.016081263, 1.002187518, 0.989052426, 0.974321442, 0.954794968, 0.930156776, 0.901444448;
            0.2, 1.017307163, 1.003376712, 0.990214741, 0.975471536, 0.955993551, 0.931466109, 0.903104998;
            0.3, 1.018556673, 1.004585054, 0.991391403, 0.976634736, 0.957197035, 0.932747376, 0.904708959;
            0.4, 1.019827868, 1.005812574, 0.992582372, 0.977810432, 0.958406346, 0.934004839, 0.906261822;
            0.5, 0.643797680, 0.637911200, 0.632699016, 0.627586655, 0.620850849, 0.612500717, 0.603342557;
            0.6, 0.717420438, 0.709411072, 0.702145124, 0.694488040, 0.683662714, 0.669846794, 0.655174383;
            0.7, 0.791844505, 0.782676453, 0.774311578, 0.765436676, 0.753080971, 0.737206629, 0.719307827;
            0.8, 0.862473728, 0.852446597, 0.843328888, 0.833690534, 0.820383703, 0.803219021, 0.783646031;
            0.9, 0.950441198, 0.940673860, 0.932537364, 0.924666120, 0.911022384, 0.892082654, 0.870165588;
              1, 1.027882671, 1.013571594, 1.000000000, 0.985197827, 0.965519713, 0.941199953, 0.914346181],
        final exhTemCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 0.521067438, 0.529321931, 0.538566594, 0.549766152, 0.563162407, 0.578535675, 0.595346662;
            0.2, 0.567284166, 0.576074064, 0.585763201, 0.597691881, 0.612701560, 0.630169129, 0.648933055;
            0.3, 0.615039628, 0.624023191, 0.633860861, 0.646110948, 0.661968835, 0.680748008, 0.700965683;
            0.4, 0.664292330, 0.673172685, 0.682869650, 0.695035528, 0.711049126, 0.730439048, 0.751629135;
            0.5, 1.152220685, 1.152393517, 1.152467399, 1.152188580, 1.152556355, 1.152782893, 1.152884550;
            0.6, 1.116153581, 1.118329671, 1.120509264, 1.123219455, 1.128416743, 1.136346475, 1.144103075;
            0.7, 1.071882221, 1.074307970, 1.076714777, 1.079669752, 1.085114880, 1.093624550, 1.103967030;
            0.8, 1.032345336, 1.034765333, 1.037193283, 1.040218150, 1.045668767, 1.054263874, 1.064860269;
            0.9, 0.991412756, 0.993866855, 0.996356081, 0.999309131, 1.006244539, 1.017092641, 1.029893119;
              1, 0.989517836, 0.994670792, 1.000000000, 1.006913946, 1.016290436, 1.029136907, 1.045336097]);
                                 // Natural Gas
      annotation (Documentation(info="<html>
<p>
Performance data for gas turbine model
<a href=\"https://s7d2.scene7.com/is/content/Caterpillar/CM20150703-52095-43744\">
Titan130_20501S_NG</a>.
</p>
</html>",
      revisions="<html>
<ul>
<li>
October 28, 2023, by Zhanwei He:<br/>
First implementation.
</li>
</ul>
</html>"));
      end Titan130_20501S_NG;

      record Titan350_47000_NG
        extends Buildings.Fluid.CHPs.DistrictCHP.Data.Generic(
        final LHVFue = 47.614E6,
        final mExh_flow_nominal = 106.191,
        final TExh_nominal = 451+273.15,
        final P_nominal = 33045000,
        final eta_nominal = 0.387,
        final capPowCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            1.0, 1.069895755, 1.034365156, 1.000000000, 0.954626173, 0.912801956, 0.868512559, 0.826943551],
        final effCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 0.231577745, 0.228248571, 0.225036617, 0.219000764, 0.213895796, 0.207583611, 0.201569762;
            0.2, 0.386634322, 0.381968510, 0.377346930, 0.369186615, 0.361807020, 0.352763215, 0.343836511;
            0.3, 0.508336800, 0.503177377, 0.497804823, 0.487825785, 0.478416431, 0.467785012, 0.458184996;
            0.4, 0.617829144, 0.611768392, 0.605449963, 0.594450793, 0.584240417, 0.571981771, 0.559911019;
            0.5, 0.711933892, 0.707452270, 0.702417998, 0.690848060, 0.679455316, 0.665919093, 0.652450428;
            0.6, 0.794586948, 0.790316906, 0.785961405, 0.775790489, 0.765860918, 0.752461739, 0.738041420;
            0.7, 0.872718734, 0.867498642, 0.862834074, 0.851611034, 0.841811072, 0.829276604, 0.816470873;
            0.8, 0.946353449, 0.941663142, 0.934571862, 0.919269563, 0.908017366, 0.890354181, 0.874419531;
            0.9, 0.998769748, 0.988478403, 0.976258596, 0.960591466, 0.944267914, 0.926593402, 0.909146958;
              1, 1.014818417, 1.007803397, 1.000000000, 0.986319087, 0.971929243, 0.954623484, 0.937102792],
        final exhMasCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 0.623468071, 0.609103523, 0.595219117, 0.580514653, 0.566040106, 0.551800329, 0.537906848;
            0.2, 0.702403048, 0.684743430, 0.667645870, 0.648985022, 0.630899151, 0.613009271, 0.595845411;
            0.3, 0.762734872, 0.744026021, 0.725827004, 0.706078367, 0.686581880, 0.666380407, 0.645983879;
            0.4, 0.808712847, 0.789054133, 0.770478844, 0.749652497, 0.729407486, 0.708670711, 0.688235998;
            0.5, 0.857559447, 0.833257111, 0.810418764, 0.786930512, 0.765503067, 0.743993654, 0.722994878;
            0.6, 0.904526161, 0.879488173, 0.854973872, 0.827359299, 0.801131093, 0.775723206, 0.753427768;
            0.7, 0.943143064, 0.918980127, 0.894844328, 0.867398028, 0.839863687, 0.811411408, 0.784272939;
            0.8, 0.978628597, 0.953386531, 0.929175456, 0.902510661, 0.876261049, 0.848107546, 0.820250877;
            0.9, 1.013111638, 0.988452826, 0.964535497, 0.937133200, 0.910610608, 0.883282656, 0.856015215;
              1, 1.045403448, 1.022565664, 1.000000000, 0.970908908, 0.944021842, 0.915448794, 0.887969468],
        final exhTemCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 1.103668335, 1.117915655, 1.131256111, 1.147548381, 1.160636782, 1.175141390, 1.188688810;
            0.2, 1.091000953, 1.105498812, 1.119493051, 1.135106525, 1.149308108, 1.163930698, 1.178005190;
            0.3, 1.078402364, 1.090782011, 1.103395909, 1.117657284, 1.131794235, 1.145468102, 1.158077752;
            0.4, 1.055622598, 1.067271903, 1.078480980, 1.090842449, 1.102971871, 1.115713673, 1.128416126;
            0.5, 1.028018566, 1.039807324, 1.051026310, 1.063306799, 1.074942312, 1.087061096, 1.099200299;
            0.6, 1.000256574, 1.010691435, 1.020915295, 1.033396077, 1.045424535, 1.057980590, 1.070022829;
            0.7, 0.973002829, 0.982594754, 0.991726427, 1.003465204, 1.014991415, 1.027831929, 1.040151082;
            0.8, 0.944394410, 0.953230519, 0.964810794, 0.980561375, 0.991240753, 1.009877730, 1.026342592;
            0.9, 0.939317561, 0.954996547, 0.973162228, 0.988877795, 1.006350617, 1.022688478, 1.039364786;
              1, 0.981941045, 0.990368892, 1.000000000, 1.013005761, 1.026968781, 1.042658618, 1.058544282]);
                                // Natural Gas
      annotation (Documentation(info="<html>
<p>
Performance data for gas turbine model
<a href=\"https://s7d2.scene7.com/is/content/Caterpillar/CM20220318-b6734-70be9\">
Titan350_47000_NG</a>.
</p>
</html>",
      revisions="<html>
<ul>
<li>
October 28, 2023, by Zhanwei He:<br/>
First implementation.
</li>
</ul>
</html>"));
      end Titan350_47000_NG;

      record Titan350_53000_NG
        extends Buildings.Fluid.CHPs.DistrictCHP.Data.Generic(
        final LHVFue = 47.614E6,
        final mExh_flow_nominal= 106.361,
        final TExh_nominal = 491+273.15,
        final P_nominal= 37767000,
        final eta_nominal= 0.396,
        final capPowCor =
          [  0,   5,  10,  15,  20,  25,  30,  35;
             1, 1.068765727, 1.034069261, 1.000000000, 0.957346425, 0.919951544, 0.879977134, 0.842173361],
        final effCor =
          [  0,           5,          10,          15,          20,          25,          30,          35;
             0.1, 0.267520739, 0.260467407, 0.258327549, 0.250578307, 0.246446145, 0.242598434, 0.239046809;
             0.2, 0.425879902, 0.418182127, 0.413935639, 0.404554412, 0.398276506, 0.391459386, 0.384571784;
             0.3, 0.539328431, 0.534613339, 0.529499432, 0.519804078, 0.510386671, 0.499562340, 0.492103913;
             0.4, 0.646642938, 0.640676718, 0.634331931, 0.624463433, 0.615992650, 0.605541154, 0.595085612;
             0.5, 0.741429683, 0.736506257, 0.730245857, 0.719273621, 0.710025582, 0.698819753, 0.687422178;
             0.6, 0.823499456, 0.818836240, 0.813766349, 0.804238507, 0.795419815, 0.783449549, 0.771563178;
             0.7, 0.899171081, 0.894709739, 0.889732449, 0.879406859, 0.871577040, 0.859471810, 0.846207619;
             0.8, 0.967222159, 0.960977458, 0.955976077, 0.941300612, 0.928875873, 0.910871187, 0.893878715;
             0.9, 1.001559503, 0.992688561, 0.983183582, 0.971063326, 0.958414996, 0.943692602, 0.927408240;
             1, 1.015053254, 1.007828226, 1.000000000, 0.989183149, 0.978972987, 0.966338319, 0.952942764],
        final exhTemCor =
          [  0,           5,          10,          15,          20,          25,          30,          35;
             0.1, 1.008354599, 1.032892856, 1.039977045, 1.060593694, 1.070365146, 1.075327830, 1.078952205;
             0.2, 1.027165137, 1.046922167, 1.058283342, 1.075385451, 1.087396556, 1.097196456, 1.106748109;
             0.3, 1.039279908, 1.050942429, 1.062801540, 1.077735086, 1.093980107, 1.109736362, 1.119248433;
             0.4, 1.022131029, 1.033537594, 1.044855040, 1.056858796, 1.068679464, 1.081145033, 1.093671816;
             0.5, 0.999098433, 1.010262647, 1.020681204, 1.032105107, 1.042885244, 1.054219890, 1.065620167;
             0.6, 0.971877121, 0.982783167, 0.993523233, 1.005518191, 1.016527058, 1.027912681, 1.038924948;
             0.7, 0.946096759, 0.955377734, 0.965033674, 0.976838678, 0.987923546, 1.002166837, 1.016132217;
             0.8, 0.922669930, 0.934234858, 0.943411687, 0.959804331, 0.975165379, 0.996601301, 1.016377672;
             0.9, 0.938337142, 0.952385352, 0.967246491, 0.980437613, 0.996091964, 1.011719727, 1.029570471;
             1, 0.981801556, 0.990488279, 1.000000000, 1.011240165, 1.022657142, 1.035723096, 1.049256911],
        final exhMasCor =
          [  0,           5,          10,          15,          20,          25,          30,          35;
             0.1, 0.592515756, 0.580368181, 0.566503029, 0.553234677, 0.539405819, 0.525165368, 0.511217006;
             0.2, 0.674748234, 0.658930047, 0.642162448, 0.625199538, 0.608359682, 0.591300458, 0.574902498;
             0.3, 0.743416063, 0.724456637, 0.705869801, 0.685893850, 0.667382360, 0.648679926, 0.629246358;
             0.4, 0.793516965, 0.774099584, 0.755049497, 0.734218935, 0.714301090, 0.693852687, 0.673682982;
             0.5, 0.840459852, 0.817369439, 0.796506282, 0.774497911, 0.753893063, 0.732750651, 0.712184166;
             0.6, 0.889423488, 0.864686497, 0.840565510, 0.813949118, 0.790131750, 0.767114220, 0.745264340;
             0.7, 0.931347263, 0.906519500, 0.881967806, 0.854901067, 0.828538352, 0.801749100, 0.777079327;
             0.8, 0.970657291, 0.944917620, 0.919644701, 0.893055113, 0.867908285, 0.841333543, 0.815628272;
             0.9, 1.010895211, 0.985795591, 0.960544543, 0.932198800, 0.905741026, 0.878692682, 0.852372851;
             1, 1.045444805, 1.022844281, 1.000000000, 0.970298849, 0.943339771, 0.914412910, 0.886756764]);

      annotation (Documentation(info="<html>
<p>
Performance data for gas turbine model
<a href=\"https://s7d2.scene7.com/is/content/Caterpillar/CM20220318-18bf4-966d4\">
Titan350_53000_NG</a>.
</p>
</html>",
      revisions="<html>
<ul>
<li>
October 28, 2023, by Zhanwei He:<br/>
First implementation.
</li>
</ul>
</html>"));
      end Titan350_53000_NG;
    annotation (Documentation(info="<html>
<p>
Performance data for gas turbines use natural gas as the fuel.
</p>
</html>",
    revisions="<html>
<ul>
<li>
October 28, 2023, by Zhanwei He:<br/>
First implementation.
</li>
</ul>
</html>"));
    end NaturalGas;

    package Diesel "Gas turbines using diesel"
      record Centaur40_4700S_Diesel
        extends Buildings.Fluid.CHPs.DistrictCHP.Data.Generic(
        final LHVFue = 42.6E6,
        final mExh_flow_nominal = 18.835,
        final TExh_nominal = 446+273.15,
        final P_nominal = 3345000,
        final eta_nominal = 0.271,
        final capPowCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            1, 1.071755453, 1.034993885, 1.000000000, 0.961534258, 0.926409939, 0.892703178, 0.853651447],
        final effCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 0.299508732, 0.292179166, 0.285135346, 0.276708278, 0.268833288, 0.261428706, 0.253032035;
            0.2, 0.501954504, 0.491141803, 0.480616555, 0.468034628, 0.456233266, 0.444961632, 0.432031002;
            0.3, 0.646248843, 0.633688761, 0.621522188, 0.606725560, 0.592859861, 0.579313951, 0.563799973;
            0.4, 0.751911213, 0.739193905, 0.726155355, 0.710538366, 0.695568646, 0.680904292, 0.664143375;
            0.5, 0.793364238, 0.782803294, 0.775562138, 0.765151954, 0.754548888, 0.732693350, 0.717381291;
            0.6, 0.860536663, 0.849753832, 0.838538827, 0.824713987, 0.811166663, 0.797740014, 0.781784688;
            0.7, 0.921192932, 0.910049880, 0.898644319, 0.884275018, 0.870249646, 0.856433204, 0.839960452;
            0.8, 0.969410941, 0.959167194, 0.948220829, 0.934351668, 0.920667524, 0.907128831, 0.890745429;
            0.9, 0.997241414, 0.987296690, 0.976953571, 0.963805340, 0.950885732, 0.937638650, 0.922019202;
              1, 1.018006302, 1.009005962, 1.000000000, 0.986754631, 0.974656955, 0.961735266, 0.946265154],
        final exhTemCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 0.453959268, 0.468388270, 0.482743289, 0.497729345, 0.512834859, 0.527928385, 0.542878002;
            0.2, 0.504032086, 0.518009306, 0.531973267, 0.546339319, 0.560865890, 0.575576656, 0.590137976;
            0.3, 0.555896214, 0.569450132, 0.582909629, 0.596644424, 0.610578904, 0.625022768, 0.639266463;
            0.4, 0.610464972, 0.622993717, 0.635897288, 0.648686690, 0.661931771, 0.675862869, 0.689556350;
            0.5, 1.037804799, 1.049914727, 1.023558083, 0.997890784, 0.972732411, 1.101105279, 1.115452542;
            0.6, 1.010563732, 1.022752350, 1.034955097, 1.048178759, 1.061293779, 1.074503869, 1.089058012;
            0.7, 0.986966263, 0.999198001, 1.011496429, 1.024754254, 1.037938280, 1.051246413, 1.065971640;
            0.8, 0.966878800, 0.978996734, 0.991284765, 1.004474714, 1.017648247, 1.031018219, 1.045749052;
            0.9, 0.951890329, 0.963155491, 0.975265581, 0.988370732, 1.001479565, 1.014751399, 1.029432350;
              1, 0.988594599, 0.994379135, 1.000000000, 1.006196960, 1.011891789, 1.018261168, 1.028020141],
        final exhMasCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 1.028989694, 1.011555153, 0.994425027, 0.976949503, 0.959569740, 0.941007624, 0.919730369;
            0.2, 1.030022544, 1.012524896, 0.995362871, 0.977895734, 0.960512133, 0.941918343, 0.920585658;
            0.3, 1.030987309, 1.013312172, 0.996034657, 0.978669375, 0.961384321, 0.942784136, 0.921282477;
            0.4, 1.031936645, 1.014014420, 0.996579025, 0.979360047, 0.962225907, 0.943634112, 0.921916289;
            0.5, 0.676835638, 0.662710096, 0.685686308, 0.707202403, 0.728214549, 0.608596653, 0.592384123;
            0.6, 0.756475410, 0.740093837, 0.724621668, 0.708178679, 0.692904634, 0.677628005, 0.658956581;
            0.7, 0.831873041, 0.813517536, 0.795957417, 0.777519272, 0.760304683, 0.743025180, 0.721961346;
            0.8, 0.910522990, 0.889098417, 0.868952107, 0.847666280, 0.827882115, 0.808091844, 0.784232586;
            0.9, 1.001485127, 0.978310027, 0.955397818, 0.930962474, 0.908150163, 0.885795553, 0.858412661;
              1, 1.038359831, 1.018875112, 1.000000000, 0.981816053, 0.964307452, 0.946900677, 0.922594976]);
                               // Diesel 2-D
      annotation (Documentation(info="<html>
<p>
Performance data for gas turbine model
<a href=\"https://s7d2.scene7.com/is/content/Caterpillar/CM20150703-52095-62290\">
Centaur40_4700S_Diesel</a>.
</p>
</html>",
      revisions="<html>
<ul>
<li>
October 28, 2023, by Zhanwei He:<br/>
First implementation.
</li>
</ul>
</html>"));
      end Centaur40_4700S_Diesel;

      record Centaur50_T6200S_Diesel
        extends Buildings.Fluid.CHPs.DistrictCHP.Data.Generic(
        final LHVFue = 42.6E6,
        final mExh_flow_nominal = 18.930,
        final TExh_nominal = 514+273.15,
        final P_nominal = 4407000,
        final eta_nominal = 0.287,
        final capPowCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            1, 1.060991704, 1.029496499, 1.000000000, 0.963917301, 0.924402377, 0.883385402, 0.844712900],
        final effCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 0.281931050, 0.275536899, 0.269477876, 0.261053010, 0.251494119, 0.240800546, 0.230367814;
            0.2, 0.496905863, 0.486897702, 0.477275140, 0.463446170, 0.447725624, 0.430865941, 0.414431830;
            0.3, 0.653495129, 0.641571108, 0.630164252, 0.613054427, 0.594072149, 0.574272060, 0.554899574;
            0.4, 0.769748857, 0.757575026, 0.746796495, 0.727678297, 0.706151391, 0.684183580, 0.662528155;
            0.5, 0.765956038, 0.759588505, 0.752763511, 0.743554604, 0.750235938, 0.739803723, 0.727705899;
            0.6, 0.839224464, 0.832821657, 0.826194020, 0.816695832, 0.804021981, 0.789355898, 0.774240101;
            0.7, 0.906655393, 0.900470282, 0.893861470, 0.884266967, 0.871083503, 0.855833506, 0.840050151;
            0.8, 0.963794685, 0.957809033, 0.950854887, 0.940296106, 0.926252600, 0.910214681, 0.893713066;
            0.9, 0.996194805, 0.990409517, 0.983514480, 0.972459135, 0.957864021, 0.941182810, 0.924144770;
              1, 1.011958802, 1.005740672, 1.000000000, 0.990225835, 0.977627843, 0.962903946, 0.945999049],
        final exhTemCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 0.467768225, 0.480863051, 0.494073694, 0.511322720, 0.529256358, 0.550345012, 0.572627111;
            0.2, 0.501104857, 0.513698840, 0.526182290, 0.542873950, 0.560318812, 0.582422633, 0.606480572;
            0.3, 0.542148264, 0.554438262, 0.566421793, 0.582494915, 0.598828200, 0.620291747, 0.644429463;
            0.4, 0.591354123, 0.604278045, 0.616436582, 0.631105242, 0.645257621, 0.664219824, 0.686668981;
            0.5, 1.052965016, 1.059990557, 1.067399038, 1.071639434, 0.955375081, 0.925770543, 0.903706471;
            0.6, 1.018720622, 1.026109830, 1.034033413, 1.038443028, 1.041696380, 1.047713471, 1.056214433;
            0.7, 0.988106871, 0.995903961, 1.004186868, 1.008808381, 1.012159153, 1.018503669, 1.027398276;
            0.8, 0.960469055, 0.968491348, 0.977193710, 0.982037377, 0.985540016, 0.992093050, 1.001373053;
            0.9, 0.940585471, 0.947917576, 0.956713148, 0.963112595, 0.967819812, 0.975760819, 0.985434371;
              1, 0.983301344, 0.992008560, 1.000000000, 1.006005720, 1.010369472, 1.018194318, 1.028618122],
        final exhMasCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 1.026804306, 1.009630087, 0.992266857, 0.971826899, 0.951023935, 0.928746296, 0.905741887;
            0.2, 1.027730010, 1.010358240, 0.992782813, 0.972263828, 0.951412216, 0.928773052, 0.905278771;
            0.3, 1.028852004, 1.011274656, 0.993494392, 0.972872950, 0.951936732, 0.929017784, 0.905145365;
            0.4, 1.030058906, 1.012226514, 0.994165009, 0.973453984, 0.952465082, 0.929372718, 0.905253921;
            0.5, 0.701046096, 0.689126091, 0.677693094, 0.665408939, 0.748385967, 0.761938933, 0.771494033;
            0.6, 0.775696554, 0.762019336, 0.748617074, 0.734542375, 0.720142647, 0.703988855, 0.687235456;
            0.7, 0.845038501, 0.829489239, 0.814431974, 0.798522248, 0.782409121, 0.764289183, 0.745583766;
            0.8, 0.915426998, 0.898076416, 0.881780283, 0.864967282, 0.847611900, 0.827915613, 0.807416129;
            0.9, 1.003415997, 0.985058610, 0.967005373, 0.947345294, 0.927398046, 0.904899528, 0.882252032;
              1, 1.039398992, 1.019621949, 1.000000000, 0.977919554, 0.955511044, 0.931096666, 0.906364190]);
                               // Diesel 2-D
      annotation (Documentation(info="<html>
<p>
Performance data for gas turbine model
<a href=\"https://s7d2.scene7.com/is/content/Caterpillar/CM20150703-52095-37893\">
Centaur50_T6200S_Diesel</a>.
</p>
</html>",
      revisions="<html>
<ul>
<li>
October 28, 2023, by Zhanwei He:<br/>
First implementation.
</li>
</ul>
</html>"));
      end Centaur50_T6200S_Diesel;

      record Taurus60_7901S_Diesel
        extends Buildings.Fluid.CHPs.DistrictCHP.Data.Generic(
        final LHVFue = 42.6E6,
        final mExh_flow_nominal = 21.562,
        final TExh_nominal = 514+273.15,
        final P_nominal = 5368000,
        final eta_nominal = 0.307,
        final capPowCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            1, 1.059464642, 1.030169480, 1.000000000, 0.964057852, 0.925773435, 0.890541820, 0.853311975],
        final effCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 0.293883294, 0.291377124, 0.287679933, 0.281906502, 0.275110009, 0.268625389, 0.260994150;
            0.2, 0.504518307, 0.499866530, 0.494050329, 0.485848675, 0.475784474, 0.465487074, 0.453043037;
            0.3, 0.662547470, 0.657242767, 0.647788322, 0.635587583, 0.621747180, 0.606912191, 0.587136652;
            0.4, 0.716966386, 0.707126045, 0.696373135, 0.683600021, 0.669066137, 0.653705620, 0.636717338;
            0.5, 0.758901022, 0.750517345, 0.743586536, 0.732630091, 0.719539802, 0.706285091, 0.691004267;
            0.6, 0.832636957, 0.825756561, 0.816738228, 0.804667847, 0.790733507, 0.776943321, 0.760985605;
            0.7, 0.896977762, 0.888993829, 0.879679532, 0.867553846, 0.853569579, 0.839266854, 0.822437053;
            0.8, 0.950667691, 0.942397001, 0.932900034, 0.920718303, 0.906581664, 0.891962334, 0.874769666;
            0.9, 0.995007195, 0.986391202, 0.975934609, 0.963378517, 0.949234420, 0.934431868, 0.916921848;
              1, 1.014520927, 1.007717880, 1.000000000, 0.989130775, 0.974849224, 0.959555172, 0.942312706],
        final exhTemCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 0.711743343, 0.713402455, 0.714510019, 0.714940346, 0.715330194, 0.715624630, 0.716004231;
            0.2, 0.666208443, 0.667074024, 0.667216081, 0.668434830, 0.670242141, 0.670911911, 0.670841483;
            0.3, 0.619866484, 0.616011557, 0.618069473, 0.624319000, 0.633166443, 0.649383842, 0.655048483;
            0.4, 0.871551422, 0.891849266, 0.912028684, 0.927281106, 0.941299125, 0.959956043, 0.977264105;
            0.5, 1.082661833, 1.100897141, 1.104344252, 1.108885899, 1.115161425, 1.123113968, 1.131569842;
            0.6, 1.066165778, 1.072573935, 1.078996469, 1.086624757, 1.095046844, 1.103057804, 1.111692239;
            0.7, 1.039612868, 1.045729286, 1.051980882, 1.059859578, 1.068746105, 1.077101908, 1.086048673;
            0.8, 1.014069322, 1.020074270, 1.026176662, 1.034309275, 1.043562531, 1.052051605, 1.061086753;
            0.9, 0.987762970, 0.993609429, 0.999624316, 1.007786017, 1.017262600, 1.025945894, 1.035148807;
              1, 0.988535206, 0.993976436, 1.000000000, 1.007758298, 1.016892578, 1.025511679, 1.035458921],
        final exhMasCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 0.656323566, 0.652965841, 0.650954658, 0.650654590, 0.650545100, 0.650767233, 0.650938392;
            0.2, 0.762677770, 0.761163388, 0.761643922, 0.759575992, 0.756193607, 0.755765313, 0.757417706;
            0.3, 0.889357327, 0.896337296, 0.898489545, 0.892578909, 0.881265402, 0.861201421, 0.864261238;
            0.4, 0.747456513, 0.730469757, 0.714711102, 0.700579002, 0.686528395, 0.670815662, 0.655860844;
            0.5, 0.688297441, 0.673257061, 0.665654574, 0.656565535, 0.645970963, 0.635350045, 0.624014310;
            0.6, 0.743796094, 0.734140443, 0.724837878, 0.713141339, 0.700083128, 0.688230776, 0.675498393;
            0.7, 0.807284926, 0.797200790, 0.787221453, 0.773666075, 0.758358826, 0.744927137, 0.730805576;
            0.8, 0.875181572, 0.864704269, 0.854170391, 0.838509772, 0.820551619, 0.805270370, 0.789363816;
            0.9, 0.951657831, 0.940833896, 0.929744901, 0.912609721, 0.892399620, 0.875253566, 0.857394036;
              1, 1.031797783, 1.016524654, 1.000000000, 0.978820041, 0.957009459, 0.938720630, 0.917808418]);
                               // Diesel 2-D
      annotation (Documentation(info="<html>
<p>
Performance data for gas turbine model
<a href=\"https://s7d2.scene7.com/is/content/Caterpillar/CM20150703-52095-49890\">
Taurus60_7901S_Diesel</a>.
</p>
</html>",
      revisions="<html>
<ul>
<li>
October 28, 2023, by Zhanwei He:<br/>
First implementation.
</li>
</ul>
</html>"));
      end Taurus60_7901S_Diesel;

      record Taurus70_11101S_Diesel
       //"The performance data for Taurus70 with the fuel of Diesel"
        extends Buildings.Fluid.CHPs.DistrictCHP.Data.Generic(
        final LHVFue = 42.6E6,
        final mExh_flow_nominal = 26.662,
        final TExh_nominal = 498+273.15,
        final P_nominal = 7220000,
        final eta_nominal = 0.331,
        final capPowCor = [
              0,           5,          10,          15,          20,          25,          30,          35;
              1, 1.065942170, 1.033727367, 1.000000000, 0.961587370, 0.919686815, 0.876308431, 0.829847096],
        final effCor_GTG = [
              0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 0.300687811, 0.293641863, 0.286056046, 0.276907104, 0.265827353, 0.253472890, 0.239383941;
            0.2, 0.507030168, 0.496278472, 0.484583766, 0.470371795, 0.453043165, 0.433610171, 0.411438124;
            0.3, 0.652238770, 0.639261764, 0.625073177, 0.608024086, 0.587649010, 0.564770001, 0.538625003;
            0.4, 0.756145765, 0.742441077, 0.727477202, 0.709487993, 0.688197637, 0.664111250, 0.636198788;
            0.5, 0.773624254, 0.766289069, 0.757826618, 0.747112991, 0.733754600, 0.717803509, 0.698490132;
            0.6, 0.842368334, 0.834965569, 0.826441038, 0.815315329, 0.801348077, 0.784609482, 0.764331018;
            0.7, 0.906150554, 0.898727161, 0.890070377, 0.878697693, 0.864252178, 0.846924273, 0.825620199;
            0.8, 0.963873937, 0.956411602, 0.947420536, 0.935726182, 0.920690874, 0.902667978, 0.880446532;
            0.9, 0.995745051, 0.988281513, 0.979166386, 0.967212523, 0.951821916, 0.933109971, 0.910038193;
              1, 1.014808228, 1.007750411, 1.000000000, 0.988964875, 0.974519258, 0.956749118, 0.934620696],
        final exhTemCor = [
              0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 0.481601502, 0.496629208, 0.512125366, 0.529032897, 0.548757768, 0.571032776, 0.596905116;
            0.2, 0.519877096, 0.535048443, 0.550862538, 0.568159163, 0.588593378, 0.611752590, 0.638506228;
            0.3, 0.564620497, 0.580208225, 0.596491707, 0.614199744, 0.634614333, 0.657701392, 0.684227693;
            0.4, 0.615501135, 0.630872620, 0.646810750, 0.664081180, 0.683747392, 0.706029556, 0.731799972;
            0.5, 1.110525871, 1.115970411, 1.122230239, 1.130257901, 1.140006812, 1.151082580, 1.163415727;
            0.6, 1.067765582, 1.073387331, 1.079864151, 1.088072429, 1.098066024, 1.109501897, 1.123193390;
            0.7, 1.030071974, 1.035843444, 1.042488443, 1.050936442, 1.061220068, 1.073066721, 1.087146331;
            0.8, 0.995720891, 1.001617339, 1.008338776, 1.016985739, 1.027481119, 1.039609562, 1.054087904;
            0.9, 0.966078184, 0.971889138, 0.978911459, 0.987845587, 0.998794887, 1.011480532, 1.026564123;
              1, 0.989659347, 0.994516114, 1.000000000, 1.008033714, 1.018101932, 1.030127779, 1.044521579],
        final exhMasCor = [
              0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 1.027160266, 1.009832037, 0.991804169, 0.971787798, 0.949757127, 0.926359947, 0.900551173;
            0.2, 1.028257651, 1.010879687, 0.992757929, 0.972607930, 0.950402768, 0.926796571, 0.900789786;
            0.3, 1.029397502, 1.011959203, 0.993734628, 0.973452083, 0.951030428, 0.927187691, 0.900978035;
            0.4, 1.030530810, 1.013056862, 0.994737651, 0.974283793, 0.951576092, 0.927469235, 0.901064192;
            0.5, 0.668032493, 0.657898593, 0.646925353, 0.633529395, 0.618754160, 0.603854819, 0.588284794;
            0.6, 0.746774140, 0.735016202, 0.722217682, 0.706838712, 0.689867153, 0.672706225, 0.654230649;
            0.7, 0.819511994, 0.806187631, 0.791736664, 0.774391204, 0.755311595, 0.735903871, 0.715199426;
            0.8, 0.889909536, 0.875119528, 0.859380238, 0.840286097, 0.819384230, 0.798027062, 0.775211971;
            0.9, 0.983246466, 0.966896127, 0.949442400, 0.928256075, 0.904997299, 0.881379753, 0.856170254;
              1, 1.036039043, 1.018999973, 1.000000000, 0.977063286, 0.951932575, 0.926272555, 0.899033144]);

      annotation (Documentation(info="<html>
<p>
Performance data for gas turbine model
<a href=\"https://s7d2.scene7.com/is/content/Caterpillar/CM20150703-52095-12880\">
Taurus70_11101S_Diesel</a>.
</p>
</html>",
      revisions="<html>
<ul>
<li>
October 28, 2023, by Zhanwei He:<br/>
First implementation.
</li>
</ul>
</html>"));
      end Taurus70_11101S_Diesel;

      record Mars100_16000S_Diesel
        extends Buildings.Fluid.CHPs.DistrictCHP.Data.Generic(
        final LHVFue = 42.6E6,
        final mExh_flow_nominal = 42.293,
        final TExh_nominal = 477+273.15,
        final P_nominal = 10509000,
        final eta_nominal = 0.319,
        final capPowCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            1, 1.049514278, 1.022628419, 1.000000000, 0.975428096, 0.945516007, 0.910929354, 0.871762311],
        final effCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 0.332022769, 0.324854148, 0.318644750, 0.311883548, 0.303688103, 0.294196329, 0.283340439;
            0.2, 0.535171405, 0.524972075, 0.515894231, 0.506095228, 0.494414496, 0.480897627, 0.465377035;
            0.3, 0.675409229, 0.664272882, 0.654410243, 0.643590967, 0.630125006, 0.614539546, 0.570095769;
            0.4, 0.776494569, 0.764456649, 0.753587433, 0.704965193, 0.624743065, 0.595861126, 0.589769012;
            0.5, 0.794002976, 0.828272743, 0.720144570, 0.693656298, 0.679268030, 0.669916431, 0.657817441;
            0.6, 0.759362087, 0.758889295, 0.758907415, 0.758899521, 0.755535217, 0.747831375, 0.736036760;
            0.7, 0.824681260, 0.822875887, 0.824142543, 0.823508718, 0.819647846, 0.814740660, 0.805576006;
            0.8, 0.891550230, 0.888564974, 0.887580783, 0.886779632, 0.882824897, 0.875954959, 0.865330463;
            0.9, 0.960670569, 0.955605423, 0.953193890, 0.949578435, 0.943099225, 0.934475282, 0.920456808;
              1, 1.008547827, 1.004938781, 1.000000000, 0.993752522, 0.984559229, 0.971903738, 0.957230122],
        final exhTemCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 0.769713473, 0.791413894, 0.813021954, 0.834460581, 0.855669773, 0.876569667, 0.896837033;
            0.2, 0.777879587, 0.800378354, 0.822889092, 0.845265031, 0.867252947, 0.888958677, 0.910435462;
            0.3, 0.791317849, 0.812536243, 0.833681101, 0.854648663, 0.876235817, 0.897586576, 0.955904218;
            0.4, 0.806537121, 0.829116409, 0.851857535, 0.916519443, 1.034676487, 1.079902544, 1.085994137;
            0.5, 0.880622934, 0.856345643, 0.999335111, 1.047506731, 1.074553204, 1.089440978, 1.104576598;
            0.6, 1.008548385, 1.020737878, 1.034341182, 1.047185217, 1.059965441, 1.073351468, 1.087528826;
            0.7, 0.997027082, 1.007377116, 1.017899241, 1.028716678, 1.040597328, 1.054606892, 1.069760642;
            0.8, 0.985912381, 0.994381772, 1.003034798, 1.012280341, 1.022946321, 1.034992845, 1.049143602;
            0.9, 0.974069628, 0.981090259, 0.987957442, 0.995744000, 1.006208382, 1.015993316, 1.032826852;
              1, 0.987912217, 0.993817020, 1.000000000, 1.007523371, 1.015782219, 1.026054395, 1.038277393],
        final exhMasCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 0.558257798, 0.547228135, 0.536775629, 0.526382729, 0.515768506, 0.504936748, 0.494112260;
            0.2, 0.635969830, 0.622459144, 0.609883146, 0.597196956, 0.583906771, 0.570113758, 0.555871366;
            0.3, 0.700679223, 0.686082901, 0.672622937, 0.659038935, 0.644179439, 0.628545565, 0.617408994;
            0.4, 0.760785677, 0.743740733, 0.728015548, 0.720432530, 0.722604906, 0.709391128, 0.686338705;
            0.5, 0.830034357, 0.801093168, 0.807045463, 0.794505621, 0.776833637, 0.755858226, 0.733435591;
            0.6, 0.909983248, 0.885381884, 0.862722648, 0.839662501, 0.816456658, 0.793437072, 0.770049190;
            0.7, 0.954005444, 0.930353885, 0.906856469, 0.883456067, 0.858751895, 0.831618952, 0.804128741;
            0.8, 0.989061173, 0.966690664, 0.945179266, 0.921547848, 0.896478978, 0.869653529, 0.840924361;
            0.9, 1.014203630, 0.994440345, 0.974869624, 0.953964888, 0.929878843, 0.903974878, 0.875526843;
              1, 1.036469288, 1.017775955, 1.000000000, 0.981294277, 0.960894689, 0.936995226, 0.909967722]);
                               // Diesel 2-D
      annotation (Documentation(info="<html>
<p>
Performance data for gas turbine model
<a href=\"https://s7d2.scene7.com/is/content/Caterpillar/CM20150703-52095-29539\">
Mars100_16000S_Diesel</a>.
</p>
</html>",
      revisions="<html>
<ul>
<li>
October 28, 2023, by Zhanwei He:<br/>
First implementation.
</li>
</ul>
</html>"));
      end Mars100_16000S_Diesel;

      record Titan130_20501S_Diesel
        extends Buildings.Fluid.CHPs.DistrictCHP.Data.Generic(
        final LHVFue = 42.6E6,
        final mExh_flow_nominal = 49.358,
        final TExh_nominal = 493+273.15,
        final P_nominal = 13505000,
        final eta_nominal = 0.339,
        final capPowCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            1, 1.046229504, 1.024288247, 1.000000000, 0.971440572, 0.932369976, 0.886193148, 0.838015331],
        final effCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 0.281728125, 0.280410369, 0.277596520, 0.272970730, 0.265647564, 0.256542326, 0.246873082;
            0.2, 0.475317586, 0.472693908, 0.467971529, 0.460241116, 0.447826087, 0.432358896, 0.416051487;
            0.3, 0.614967515, 0.611478248, 0.605512644, 0.595954175, 0.580368714, 0.560824866, 0.540088223;
            0.4, 0.719184493, 0.715304571, 0.708671980, 0.698154589, 0.680865144, 0.658893300, 0.635226847;
            0.5, 0.758913014, 0.755770777, 0.750361647, 0.742159884, 0.728930250, 0.712364001, 0.693593426;
            0.6, 0.827132810, 0.824133308, 0.818819033, 0.810328744, 0.796280792, 0.777977174, 0.757181405;
            0.7, 0.890734336, 0.887816482, 0.882594231, 0.874046246, 0.859572145, 0.840551694, 0.818865326;
            0.8, 0.949644654, 0.946796520, 0.941501514, 0.932689502, 0.917620590, 0.897774392, 0.875088981;
            0.9, 0.989765005, 0.986613680, 0.980524038, 0.970030491, 0.953381869, 0.932042361, 0.907600658;
              1, 1.008091767, 1.005227924, 1.000000000, 0.991087524, 0.975321541, 0.954448337, 0.930500433],
        final exhTemCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 1.015574490, 1.001685054, 0.988554631, 0.973830564, 0.954307389, 0.929669781, 0.900938777;
            0.2, 1.016853645, 1.002929064, 0.989770451, 0.975031932, 0.955550279, 0.931013819, 0.902605832;
            0.3, 1.018155196, 1.004190320, 0.991000857, 0.976245451, 0.956796280, 0.932331442, 0.904217821;
            0.4, 1.019480555, 1.005471370, 0.992245547, 0.977471847, 0.958047838, 0.933627909, 0.905785186;
            0.5, 0.642096657, 0.634643064, 0.627524093, 0.620440964, 0.611178501, 0.601634368, 0.592320966;
            0.6, 0.721437515, 0.712493627, 0.704220847, 0.695875304, 0.683954298, 0.668698049, 0.652255134;
            0.7, 0.794833346, 0.784728365, 0.775291270, 0.765658132, 0.752025709, 0.734682569, 0.716044730;
            0.8, 0.864616786, 0.853522757, 0.843153223, 0.832713676, 0.817790928, 0.798824710, 0.778373765;
            0.9, 0.954796107, 0.942903502, 0.932807251, 0.923738487, 0.908333949, 0.887391478, 0.864455698;
              1, 1.027835118, 1.013538870, 1.000000000, 0.985216911, 0.965600299, 0.941098658, 0.914162572],
        final exhMasCor = [
            0,           5,          10,          15,          20,          25,          30,          35;
            0.1, 0.536487630, 0.544842545, 0.554238450, 0.565597441, 0.579042859, 0.594492083, 0.611504317;
            0.2, 0.581391506, 0.590286869, 0.600066046, 0.612128012, 0.627112605, 0.644570121, 0.663517976;
            0.3, 0.627699771, 0.636820243, 0.646776695, 0.659134770, 0.674962134, 0.693709656, 0.714064661;
            0.4, 0.675481198, 0.684490657, 0.694347311, 0.706657748, 0.722691778, 0.742097454, 0.763428260;
            0.5, 1.161632626, 1.165497683, 1.169994542, 1.174680979, 1.180035418, 1.182383844, 1.183504763;
            0.6, 1.111419206, 1.115923000, 1.120436732, 1.125454831, 1.133192693, 1.143615231, 1.155468897;
            0.7, 1.067642319, 1.072319736, 1.076994509, 1.082296704, 1.090425752, 1.101308998, 1.113605457;
            0.8, 1.028396527, 1.033112344, 1.037890276, 1.043199076, 1.051547574, 1.062642784, 1.075267025;
            0.9, 0.987020237, 0.991920092, 0.996621353, 1.001840954, 1.011010598, 1.023533716, 1.038026463;
              1, 0.988582543, 0.994234552, 1.000000000, 1.007387382, 1.017919516, 1.031623232, 1.047762031]);
                               // Diesel 2-D
      annotation (Documentation(info="<html>
<p>
Performance data for gas turbine model
<a href=\"https://s7d2.scene7.com/is/content/Caterpillar/CM20150703-52095-43744\">
Titan130_20501S_Diesel</a>.
</p>
</html>",
      revisions="<html>
<ul>
<li>
October 28, 2023, by Zhanwei He:<br/>
First implementation.
</li>
</ul>
</html>"));
      end Titan130_20501S_Diesel;

      annotation (Documentation(info="<html>
<p>
Performance data for gas turbines use diesel as the fuel.
</p>
</html>",
    revisions="<html>
<ul>
<li>
October 28, 2023, by Zhanwei He:<br/>
First implementation.
</li>
</ul>
</html>"));
    end Diesel;
  annotation (Documentation(info="<html>
<p>
Performance data for gas turbines from
<a href=\"https://www.solarturbines.com/en_US/products/power-generation-packages.html\">
Solar Turbines</a>.
</p>
</html>",
  revisions="<html>
<ul>
<li>
October 28, 2023, by Zhanwei He:<br/>
First implementation.
</li>
</ul>
</html>"));
  end SolarTurbines;
  annotation (Documentation(info="<html>
<p>
Performance data for gas turbines in the topping cycle models.
</p>
</html>", revisions="<html>
<ul>
<li>
October 6, 2023 by Zhanwei He :<br/>
First implementation.
</li>
</ul>
</html>"));
end Data;
