within Buildings.Fluid.DataCenters.Racks.Air;
model Rack_P "Model of an air-cooled rack with electrical power as input"
  extends Buildings.Fluid.DataCenters.Racks.BaseClasses.PartialRack(
    redeclare replaceable Buildings.Fluid.DataCenters.Racks.Air.Data.Generic dat
    constrainedby Buildings.Fluid.DataCenters.Racks.Air.Data.Generic,
    vol(nPorts=2));

  parameter Buildings.Fluid.DataCenters.Racks.FanControllers.Types.Strategy fanControl =
    Buildings.Fluid.DataCenters.Racks.FanControllers.Types.Strategy.Load
    "Type of fan control strategy"
    annotation(Dialog(
      group = "Fan controller"));

  parameter Real fanSpeed[:,:]=[0.0,0.0; 1.0,1.0]
    "Load and fan speed matrix (1st column normalized IT load, 2nd fan speed), e.g., fanSpeed=[0, 0; 0.5, 0.7; 1, 1]"
    annotation(Dialog(
      enable=(fanControl == Buildings.Fluid.DataCenters.Racks.FanControllers.Types.Strategy.Load),
      group = "Fan controller"));
  parameter Modelica.Units.SI.Temperature TAirOut_set = dat.TOut_nominal "Set point temperature for rack outlet air"
    annotation(Dialog(
      enable=(fanControl == Buildings.Fluid.DataCenters.Racks.FanControllers.Types.Strategy.OutletTemperature),
      group = "Fan controller"));
  parameter Real k=1 "Gain of fan PI controller"
    annotation(Dialog(
      enable=(fanControl == Buildings.Fluid.DataCenters.Racks.FanControllers.Types.Strategy.OutletTemperature),
      group = "Fan controller"));
  parameter Modelica.Units.SI.Time Ti=60
    "Integrator time constant of fan PI controller"
    annotation(Dialog(
      enable=(fanControl == Buildings.Fluid.DataCenters.Racks.FanControllers.Types.Strategy.OutletTemperature),
      group = "Fan controller"));

  Modelica.Blocks.Interfaces.RealOutput PTot(final unit="W")
    "Electrical power consumed by IT and fan"
    annotation (Placement(transformation(extent={{100,70},{120,90}}),
      iconTransformation(extent={{100,70},{120,90}})));

  Modelica.Blocks.Interfaces.RealOutput PFan(final unit="W")
    "Electrical power consumed by fan"
    annotation (Placement(transformation(extent={{100,50},{120,70}}),
      iconTransformation(extent={{100,40},{120,60}})));

  Buildings.Fluid.DataCenters.Racks.FanControllers.OutletTemperature conFanTem(
    final k=k,
    final Ti=Ti)
    if fanControl == Buildings.Fluid.DataCenters.Racks.FanControllers.Types.Strategy.OutletTemperature
    "Controlled fans to cool IT equipment"
    annotation (Placement(transformation(extent={{-60,-40},{-40,-20}})));

  Buildings.Fluid.DataCenters.Racks.FanControllers.Load conFanLoa(
    final P_nominal=dat.PIT_nominal,
    final fanSpeed=fanSpeed)
    if fanControl == Buildings.Fluid.DataCenters.Racks.FanControllers.Types.Strategy.Load
    "Fan controller based on IT load"
    annotation (Placement(transformation(extent={{-60,20},{-40,40}})));

  DataCenters.Racks.BaseClasses.Fan fan(
    redeclare package Medium = Medium,
    final allowFlowReversal=allowFlowReversal,
    final eta_nominal=dat.eta_nominal,
    m_flow_nominal=dat.m_flow_nominal,
    final PFan_nominal=dat.PFan_nominal,
    energyDynamics=energyDynamics,
    addPowerToMedium=true) "Fan"
    annotation (Placement(transformation(extent={{-20,-10},{0,10}})));

protected
  parameter Modelica.Units.SI.Density rho_default = Medium.density(
    state_default) "Density";

  parameter Medium.ThermodynamicState state_default=
    Medium.setState_phX(
      Medium.p_default,
      Medium.h_default,
      Medium.X_default[1:Medium.nXi])
    "Default medium state";

  parameter Modelica.Units.SI.PressureDifference dp_nominal(displayUnit="Pa") =
    dat.PFan_nominal * dat.eta_nominal / (dat.m_flow_nominal/rho_default)
    "Fan pressure rise at nominal conditions, used also to parameterize internal flow resistance";

  Buildings.Controls.OBC.CDL.Reals.Add PTotal "Total power consumption"
    annotation (Placement(transformation(extent={{20,70},{40,90}})));

  Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor TAirLvg
    "Leaving air temperature"
    annotation (Placement(transformation(extent={{0,-70},{-20,-50}})));
  Buildings.Fluid.FixedResistances.PressureDrop res(
    redeclare package Medium = Medium,
    allowFlowReversal=allowFlowReversal,
    m_flow_nominal=dat.m_flow_nominal,
    from_dp=true,
    dp_nominal=dp_nominal)
    "Flow resistance"
    annotation (Placement(transformation(extent={{60,-10},{80,10}})));

protected
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant TSet(
    k(final unit="K",
      displayUnit="degC")=TAirOut_set,
    y(final unit="K",
      displayUnit="degC")) "Set point for outlet temperature"
    annotation (Placement(transformation(extent={{-90,-40},{-70,-20}})));
equation
  connect(PTotal.y, PTot) annotation (Line(points={{42,80},{110,80}},
        color={0,0,127}));
  connect(P, PTotal.u1) annotation (Line(points={{-120,50},{-80,50},{-80,86},{18,
          86}}, color={0,0,127}));
  connect(P, preHea.Q_flow) annotation (Line(points={{-120,50},{-80,50},{-80,50},
          {-40,50}},
                   color={0,0,127}));
  connect(TAirLvg.port, vol.heatPort) annotation (Line(points={{0,-60},{10,-60},
          {10,10},{20,10}},color={191,0,0}));
  connect(res.port_b, port_b)
    annotation (Line(points={{80,0},{100,0}}, color={0,127,255}));
  connect(TSet.y, conFanTem.TSet)
    annotation (Line(points={{-68,-30},{-62,-30}}, color={0,0,127}));
  connect(TAirLvg.T, conFanTem.TMea) annotation (Line(points={{-21,-60},{-50,-60},
          {-50,-42}},                    color={0,0,127}));
  connect(port_a, fan.port_a)
    annotation (Line(points={{-100,0},{-20,0}}, color={0,127,255}));
  connect(fan.P, PTotal.u2)
    annotation (Line(points={{1,9},{6,9},{6,74},{18,74}},  color={0,0,127}));
  connect(fan.P, PFan)
    annotation (Line(points={{1,9},{6,9},{6,60},{110,60}},  color={0,0,127}));
  connect(conFanLoa.P, P) annotation (Line(points={{-61,30},{-80,30},{-80,50},{-120,
          50}},       color={0,0,127}));
  connect(conFanLoa.y, fan.y) annotation (Line(points={{-38,30},{-10,30},{-10,12}},
                       color={0,0,127}));
  connect(conFanTem.y, fan.y) annotation (Line(points={{-38,-30},{-32,-30},{-32,
          30},{-10,30},{-10,12}},
                       color={0,0,127}));
  connect(fan.port_b, vol.ports[1])
    annotation (Line(points={{0,0},{30,0}},  color={0,127,255}));
  connect(vol.ports[2], res.port_a)
    annotation (Line(points={{30,0},{60,0}}, color={0,127,255}));
annotation (
  defaultComponentName="rac",
  Documentation(
    info="<html>
<p>
Model of an air-cooled IT rack.
</p>
<h4>Electrical and fluid characterization</h4>
<p>
The model takes as a parameter the thermal design power (TDP) <code>dat.PIT_nominal</code>
and as an input the electrical power consumption <code>P</code>.
The heat added to the air stream by the IT equipment is
</p>
<p align=\"center\" style=\"font-style:italic;\">
Q_flow = P.
</p>
<p>
The fluid outlet temperature is computed using a first-order delay to mimic
the transient effect. This first-order delay is characterized by the user-configurable
time constant <code>tau</code>, set by default to <code>tau=2</code> seconds.
For exact transient response, this value should be identified based on measurements.
</p>
<p>
To compute the pressure drop, the model uses
<a href=\"modelica://Buildings.Fluid.FixedResistances.PressureDrop\">
Buildings.Fluid.FixedResistances.PressureDrop</a>.
Therefore, the mass flow rate and pressure drop are related as
</p>
<p align=\"center\" style=\"font-style:italic;\">
m_flow &frasl; m_flow_nominal = (dp &frasl; dp_nominal)<sup>m</sup>,
</p>
<p>
where
<code>m_flow_nominal</code> is a parameter for the design flow rate,
<code>dp</code> is the pressure difference between inlet and outlet,
<code>dp_nominal</code> is a parameter for the design pressure difference, and
<code>m</code> is a parameter for the flow exponent.
</p>
<p>
Because the pressure drop of the rack is typically not a known design quantity,
the model computes it internally based on the fan power consumption and
the fan efficiency.
</p>
<h4>Fan</h4>
<p>
The model has a built-in fan which uses a constant total efficiency, specified through the
parameter <code>dat.eta_nominal</code>.
Depending on the parameter <code>fanControl</code>, the fan speed is controlled either based on
the IT load (<code>Load</code>) or using a PI controller that tracks the rack outlet air temperature
set point <code>TAirOut_set</code> (<code>OutletTemperature</code>).
</p>
<h4>Implementation</h4>
<p>
The implementation uses a fan model with prescribed speed, and, as explained above,
it computes a flow resistance which is then used in the simulations.
This implementation is used to allow use of this model with active rear door heat exchangers.
As active rear door heat exchangers also have a fan, in such a configuration there will
be two fans in series. Prescribing the mass flow rate instead of the fan speed
may, in this situation, give an overspecified system of equations.
Therefore, the rack model and rear door heat exchangers use the fan model
<a href=\"modelica://Buildings.Fluid.DataCenters.Racks.BaseClasses.Fan\">
Buildings.Fluid.DataCenters.Racks.BaseClasses.Fan</a>.
</p>
</html>",
revisions="<html>
<ul>
<li>
June 26, 2026, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),
    Icon(graphics={
        Rectangle(
          extent={{40,4},{100,-4}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,140,72},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-106,4},{-40,-4}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,140,72},
          fillPattern=FillPattern.Solid),
        Text(
          extent={{62,66},{92,32}},
          textColor={0,0,127},
          textString="PFan"),
        Text(
          extent={{62,90},{88,68}},
          textColor={0,0,127},
          textString="PTot")}));
end Rack_P;
