within Buildings.Fluid.DataCenters.Racks.Hybrid.BaseClasses;
partial model AirLiquid
  "Partial hybrid rack model combining liquid-cooled and air-cooled components"

  replaceable package MediumLiq = Modelica.Media.Interfaces.PartialMedium
    "Medium for liquid cooling loop"
      annotation (choices(
        choice(redeclare package MediumLiq = Buildings.Media.Water "Water"),
        choice(redeclare package MediumLiq =
            Buildings.Media.Antifreeze.PropyleneGlycolWater (
              property_T=303.15,
              X_a=0.25)
              "Propylene glycol water, 25% mass fraction")));

  replaceable package MediumAir = Modelica.Media.Interfaces.PartialMedium
    "Medium for air cooling loop"
      annotation (choices(
        choice(redeclare package MediumAir = Buildings.Media.Air "Air")));

  replaceable parameter Buildings.Fluid.DataCenters.Racks.Hybrid.Data.AirLiquid.Generic dat
    "Performance data"
    annotation (
      Dialog(group="Performance data"),
      Placement(transformation(extent={{60,52},{80,72}})));

  // Liquid-cooled parameters
  parameter Modelica.Fluid.Types.Dynamics energyDynamicsLiq=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial
    "Type of energy balance for liquid-cooled component: dynamic (3 initialization options) or steady state"
    annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Liquid cooling"));

  parameter Modelica.Units.SI.Time tauLiq=2
    "Time constant of liquid outlet temperature at nominal flow"
    annotation(Dialog(tab="Dynamics", group="Liquid cooling"));

  parameter Modelica.Units.SI.Temperature TLiq_start = 293.15
    "Start value of liquid temperature"
    annotation(Dialog(tab = "Initialization", group="Liquid cooling"));

  parameter Modelica.Units.SI.VolumeFlowRate VColPla_flow_nominal=sum(dat.liq.theRes.V_flow)
      /size(dat.liq.theRes.V_flow, 1)
    "Design flow rate of one cold plate for liquid cooling"
    annotation (Dialog(group="Liquid cooling"));

  parameter Real nColPla(min=0)=
    if dat.liq.PColPla_nominal > Modelica.Constants.eps then
      dat.liq.PIT_nominal/dat.liq.PColPla_nominal
    else
      dat.liq.m_flow_nominal/(VColPla_flow_nominal*dLiq_default)
    "Number of cold plates for liquid cooling"
    annotation (Dialog(group="Liquid cooling"));

  parameter Boolean linearizedLiq = false
    "= true, use linear relation between m_flow and dp for liquid cooling"
    annotation(Evaluate=true, Dialog(tab="Advanced", group="Liquid cooling"));

  // Air-cooled parameters
  parameter Modelica.Fluid.Types.Dynamics energyDynamicsAir=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial
    "Type of energy balance for air-cooled component: dynamic (3 initialization options) or steady state"
    annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Air cooling"));

  parameter Modelica.Units.SI.Time tauAir=2
    "Time constant of air outlet temperature at nominal flow"
    annotation(Dialog(tab="Dynamics", group="Air cooling"));

  parameter Modelica.Units.SI.Temperature TAir_start = 293.15
    "Start value of air temperature"
    annotation(Dialog(tab = "Initialization", group="Air cooling"));

  // Fan control
  parameter Buildings.Fluid.DataCenters.Racks.FanControllers.Types.Strategy fanControl =
    Buildings.Fluid.DataCenters.Racks.FanControllers.Types.Strategy.Load
    "Type of fan control strategy"
    annotation(Dialog(
      group = "Fan controller"));

  parameter Real fanSpeed[:,:]=[0.0,0.0; 1.0,1.0]
    "Load and fan speed matrix (1st column normalized IT load, 2nd fan speed), e.g., fanSpeed=[0, 0; 0.5, 0.7; 1, 1]"
    annotation(Dialog(
      enable=(fanControl == Buildings.Fluid.DataCenters.Racks.FanControllers.Types.Strategy.Load),
      group = "Fan controller"));
  parameter Modelica.Units.SI.Temperature TAirOut_set=dat.air.TOut_nominal
    "Set point temperature for rack outlet air" annotation (Dialog(enable=(
          fanControl == Buildings.Fluid.DataCenters.Racks.FanControllers.Types.Strategy.OutletTemperature),
        group="Fan controller"));
  parameter Real k=1 "Gain of fan PI controller"
    annotation(Dialog(
      enable=(fanControl == Buildings.Fluid.DataCenters.Racks.FanControllers.Types.Strategy.OutletTemperature),
      group = "Fan controller"));
  parameter Modelica.Units.SI.Time Ti=60
    "Integrator time constant of fan PI controller"
    annotation(Dialog(
      enable=(fanControl == Buildings.Fluid.DataCenters.Racks.FanControllers.Types.Strategy.OutletTemperature),
      group = "Fan controller"));
  parameter Real yMin(
    min=0,
    max=1,
    final unit="1") = 0.05
    "Minimum fan speed"
    annotation(Dialog(
      enable=(fanControl == Buildings.Fluid.DataCenters.Racks.FanControllers.Types.Strategy.OutletTemperature),
      group = "Fan controller"));

  parameter Boolean allowFlowReversalAir = true
    "= false to simplify equations, assuming, but not enforcing, no flow reversal for air loop"
    annotation(Dialog(tab="Assumptions"), Evaluate=true);

  parameter Boolean allowFlowReversalLiq = true
    "= false to simplify equations, assuming, but not enforcing, no flow reversal for liquid loop"
    annotation(Dialog(tab="Assumptions"), Evaluate=true);

  // Fluid ports
  Modelica.Fluid.Interfaces.FluidPort_a portLiq_a(
    redeclare package Medium = MediumLiq,
    m_flow(min=if allowFlowReversalLiq then -Modelica.Constants.inf else 0))
    "Liquid cooling inlet port"
    annotation (Placement(transformation(extent={{-110,30},{-90,50}}),
      iconTransformation(extent={{-110,30},{-90,50}})));

  Modelica.Fluid.Interfaces.FluidPort_b portLiq_b(
    redeclare package Medium = MediumLiq,
    m_flow(max=if allowFlowReversalLiq then +Modelica.Constants.inf else 0))
    "Liquid cooling outlet port"
    annotation (Placement(transformation(extent={{90,30},{110,50}}),
      iconTransformation(extent={{90,30},{110,50}})));

  Modelica.Fluid.Interfaces.FluidPort_a portAir_a(
    redeclare package Medium = MediumAir,
    m_flow(min=if allowFlowReversalAir then -Modelica.Constants.inf else 0))
    "Air cooling inlet port"
    annotation (Placement(transformation(extent={{-110,-50},{-90,-30}}),
      iconTransformation(extent={{-110,-50},{-90,-30}})));

  Modelica.Fluid.Interfaces.FluidPort_b portAir_b(
    redeclare package Medium = MediumAir,
    m_flow(max=if allowFlowReversalAir then +Modelica.Constants.inf else 0))
    "Air cooling outlet port"
    annotation (Placement(transformation(extent={{92,-50},{112,-30}}),
      iconTransformation(extent={{92,-50},{112,-30}})));

  // Control inputs on the left
  Modelica.Blocks.Interfaces.RealInput PLiq(final unit="W", min=0)
    "Power consumed by liquid-cooled IT"
    annotation (Placement(transformation(extent={{-140,52},{-100,92}}),
      iconTransformation(extent={{-120,72},{-100,92}})));

  Modelica.Blocks.Interfaces.RealInput PAir(final unit="W", min=0)
    "Power consumed by air-cooled IT"
    annotation (Placement(transformation(extent={{-140,-110},{-100,-70}}),
      iconTransformation(extent={{-120,-90},{-100,-70}})));

  // Power outputs on the right
  Modelica.Blocks.Interfaces.RealOutput PLiqTot(final unit="W")
    "Electric power consumed by liquid-cooled IT" annotation (Placement(
        transformation(extent={{100,70},{120,90}}),  iconTransformation(extent={{100,70},
            {120,90}})));

  Modelica.Blocks.Interfaces.RealOutput PAirTot(final unit="W")
    "Electric power consumed by air-cooled IT, including fan power"
    annotation (Placement(transformation(extent={{100,-80},{120,-60}}),
        iconTransformation(extent={{100,-90},{120,-70}})));

  Modelica.Blocks.Interfaces.RealOutput PAirFan(final unit="W")
    "Electric power consumed by fan for air-cooled IT" annotation (Placement(
        transformation(extent={{100,-102},{120,-82}}), iconTransformation(
          extent={{100,-110},{120,-90}})));

  // Component instances
  Buildings.Fluid.DataCenters.Racks.Liquid.ColdPlateR_P liq(
    redeclare package Medium = MediumLiq,
    final allowFlowReversal=allowFlowReversalLiq,
    final dat=dat.liq,
    final energyDynamics=energyDynamicsLiq,
    final tau=tauLiq,
    final T_start=TLiq_start,
    final VColPla_flow_nominal=VColPla_flow_nominal,
    final nColPla=nColPla,
    final linearized=linearizedLiq)
    "Liquid-cooled rack component"
    annotation (Placement(transformation(extent={{-10,30},{10,50}})));

  Buildings.Fluid.DataCenters.Racks.Air.Rack_P air(
    redeclare package Medium = MediumAir,
    final allowFlowReversal=allowFlowReversalAir,
    final dat=dat.air,
    final energyDynamics=energyDynamicsAir,
    final tau=tauAir,
    final T_start=TAir_start,
    final fanControl=fanControl,
    final fanSpeed=fanSpeed,
    final TAirOut_set=TAirOut_set,
    final k=k,
    final Ti=Ti,
    final yMin=yMin)
    "Air-cooled rack component"
    annotation (Placement(transformation(extent={{-10,-50},{10,-30}})));

protected
  parameter MediumLiq.ThermodynamicState stateLiq_default = MediumLiq.setState_pTX(
    T=MediumLiq.T_default,
    p=MediumLiq.p_default,
    X=MediumLiq.X_default[1:MediumLiq.nXi]) "Liquid medium state at default values";

  parameter Modelica.Units.SI.Density dLiq_default=
    MediumLiq.density(state=stateLiq_default)
    "Mass density of liquid coolant";

equation
  connect(portLiq_a, liq.port_a)
    annotation (Line(points={{-100,40},{-10,40}}, color={0,127,255}));
  connect(liq.port_b, portLiq_b)
    annotation (Line(points={{10,40},{100,40}}, color={0,127,255}));
  connect(portAir_a, air.port_a)
    annotation (Line(points={{-100,-40},{-10,-40}}, color={0,127,255}));

  connect(PLiq, PLiqTot) annotation (Line(points={{-120,72},{-40,72},{-40,80},{
          110,80}}, color={0,0,127}));
  connect(PAir, air.P) annotation (Line(points={{-120,-90},{-30,-90},{-30,-34},
          {-11,-34}}, color={0,0,127}));
  connect(air.PTot, PAirTot) annotation (Line(points={{11,-32},{86,-32},{86,-70},
          {110,-70}}, color={0,0,127}));
  connect(air.PFan, PAirFan) annotation (Line(points={{11,-35},{80,-35},{80,-92},
          {110,-92}}, color={0,0,127}));
  connect(liq.P, PLiq) annotation (Line(points={{-11,46},{-40,46},{-40,72},{
          -120,72}}, color={0,0,127}));
annotation (
  defaultComponentName="rac",
  Documentation(
    info="<html>
<p>
This is a partial model of a hybrid IT rack that combines liquid-cooled and air-cooled components.
This model integrates two separate cooling technologies in a single rack.
The liquid cooling component uses cold plates and is based on
<a href=\"modelica://Buildings.Fluid.DataCenters.Racks.Liquid.ColdPlateR_P\">
Buildings.Fluid.DataCenters.Racks.Liquid.ColdPlateR_P</a>,
while the air cooling component with integrated fans is based on
<a href=\"modelica://Buildings.Fluid.DataCenters.Racks.Air.Rack_P\">
Buildings.Fluid.DataCenters.Racks.Air.Rack_P</a>.
</p>
<p>
The model has separate fluid ports for each cooling loop.
For liquid cooling, <code>portLiq_a</code> and <code>portLiq_b</code> serve as the inlet and outlet ports.
For air cooling, <code>portAir_a</code> and <code>portAir_b</code> serve as the inlet and outlet ports.
Each cooling system has its own input for the electrical power consumption by the IT equipment.
The input <code>PLiq</code> specifies the power consumption for the liquid-cooled IT equipment,
and the input <code>PAir</code> specifies the power consumption for the air-cooled IT equipment.
Note that <code>PAir</code> does not include the power to operate the fan, as this is an output of the model.
</p>
<p>
The model provides three power consumption outputs on the right side.
The output <code>PLiqTot</code> is the electric power consumed by liquid-cooled IT.
The output <code>PAirTot</code> is the total electric power consumed by air-cooled IT, including fan power.
The output <code>PAirFan</code> is the electric power consumed by the fan for air-cooled IT.
</p>
<p>
This is a partial model because it does not connect the outlet port <code>air.port_b</code>
of the air-cooled component to the model output <code>portAir_b</code>.
This connection must be made by the model that extends this partial model.
</p>
</html>",
revisions="<html>
<ul>
<li>
November 13, 2026, by Michael Wetter:<br/>
Computed <code>nColPla</code> using <code>dat.liq.PColPla_nominal</code> when positive
and <code>MediumLiq</code> density instead of hardcoded water density, and exposed
minimum fan speed parameter <code>yMin</code>.<br/>
This is for <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/4926\">Buildings, #4926</a>.
</li>
<li>
August 22, 2026, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),
    Icon(graphics={
        Rectangle(
          extent={{-100,100},{100,-100}},
          lineColor={0,0,127},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-40,62},{40,-58}},
          pattern=LinePattern.None,
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-32,50},{32,36}},
          pattern=LinePattern.None,
          fillColor={0,0,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-32,-12},{32,-26}},
          pattern=LinePattern.None,
          fillColor={0,140,72},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-32,8},{32,-6}},
          pattern=LinePattern.None,
          fillColor={0,0,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-32,-34},{32,-48}},
          pattern=LinePattern.None,
          fillColor={0,140,72},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-32,30},{32,16}},
          pattern=LinePattern.None,
          fillColor={0,0,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{40,44},{100,36}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,0,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-106,44},{-40,36}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,0,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{40,-36},{100,-44}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,140,72},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-106,-36},{-40,-44}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,140,72},
          fillPattern=FillPattern.Solid),
        Text(
          extent={{-139,-104},{161,-144}},
          textColor={0,0,255},
          textString="%name"),
        Text(
          extent={{58,100},{88,64}},
          textColor={0,0,127},
          textString="PLiqTot"),
        Text(
          extent={{64,-62},{94,-98}},
          textColor={0,0,127},
          textString="PAirTot"),
        Text(
          extent={{64,-86},{94,-122}},
          textColor={0,0,127},
          textString="PAirFan"),
        Text(
          extent={{-92,98},{-62,62}},
          textColor={0,0,127},
          textString="PLiq"),
        Text(
          extent={{-92,-62},{-62,-98}},
          textColor={0,0,127},
          textString="PAir")}));
end AirLiquid;
