within Buildings.Fluid.DataCenters.Racks.Hybrid.Examples;
model AirLiquidRearDoorHexPassive
  "Example model for hybrid liquid-cooled and air-cooled rack with rear door heat exchanger"
  extends Buildings.Fluid.DataCenters.Racks.Hybrid.Examples.AirLiquid(
      redeclare replaceable parameter
      Buildings.Fluid.DataCenters.Racks.Hybrid.Data.AirLiquidRearDoorHexPassive.Generic
      dat constrainedby
      Buildings.Fluid.DataCenters.Racks.Hybrid.Data.AirLiquidRearDoorHexPassive.Generic(
      liq=datLiq,
      air=datAir,
      reaDooHex(
        mAir_flow_nominal=datReaDooHex.mAir_flow_nominal,
        mCoo_flow_nominal=datReaDooHex.mCoo_flow_nominal,
        Q_flow_nominal=datReaDooHex.Q_flow_nominal,
        TAirIn_nominal=datReaDooHex.TAirIn_nominal,
        TCooIn_nominal=datReaDooHex.TCooIn_nominal,
        dpCoo_nominal=datReaDooHex.dpCoo_nominal,
        dpAir_nominal=datReaDooHex.dpAir_nominal,
        cpCoo_nominal=datReaDooHex.cpCoo_nominal,
        cpAir_nominal=datReaDooHex.cpAir_nominal)), redeclare replaceable
      Buildings.Fluid.DataCenters.Racks.Hybrid.AirLiquidRearDoorHexPassive rac
      constrainedby
      Buildings.Fluid.DataCenters.Racks.Hybrid.BaseClasses.PartialAirLiquidRearDoorHex(
      redeclare package MediumLiq = MediumLiq,
      redeclare package MediumAir = MediumAir,
      redeclare package MediumReaDooHex = MediumReaDooHex,
      dat=dat));

  package MediumReaDooHex = Buildings.Media.Water
    "Water for rear door heat exchanger loop";
  parameter Modelica.Units.SI.Temperature TReaDooCooIn_nominal=273.15 + 25
    "Rear door heat exchanger coolant supply temperature";

  parameter Modelica.Units.SI.Temperature TReaDooCooOut_nominal=273.15 + 35
    "Rear door heat exchanger coolant return temperature";

  parameter Modelica.Units.SI.Temperature TAirReaDooIn_nominal=
      TAirDatHal + (datAir.TOut_nominal - datAir.TIn_nominal)
    "Nominal air temperature entering the rear door heat exchanger";

  final parameter Modelica.Units.SI.MassFlowRate mReaDoo_flow_nominal=
    (PAir_nominal + datAir.PFan_nominal)/((TReaDooCooOut_nominal - TReaDooCooIn_nominal)*Buildings.Utilities.Psychrometrics.Constants.cpWatLiq)
    "Nominal mass flow rate for rear door heat exchanger at design conditions";

  replaceable parameter
    Buildings.Fluid.DataCenters.Racks.RearDoorHeatExchangers.Data.Passive.Generic datReaDooHex
    constrainedby
    Buildings.Fluid.DataCenters.Racks.RearDoorHeatExchangers.Data.Passive.Generic(
      mAir_flow_nominal=datAir.m_flow_nominal,
      mCoo_flow_nominal=mReaDoo_flow_nominal,
      Q_flow_nominal=-PAir_nominal - datAir.PFan_nominal,
      TCooIn_nominal=TReaDooCooIn_nominal,
      TAirIn_nominal=TAirReaDooIn_nominal)
    "Rear door heat exchanger performance data"
    annotation (Placement(transformation(extent={{120,140},{140,160}})));

  Buildings.Fluid.Sources.Boundary_pT souReaDoo(
    redeclare package Medium = MediumReaDooHex,
    T=TReaDooCooIn_nominal,
    p=MediumReaDooHex.p_default + datReaDooHex.dpCoo_nominal,
    nPorts=1) "Rear door heat exchanger coolant supply at elevated pressure"
    annotation (Placement(transformation(extent={{-80,-10},{-60,10}})));

  Sources.Boundary_pT sinReaDoo(
    redeclare package Medium = MediumReaDooHex,
    p=MediumReaDooHex.p_default,
    nPorts=1) "Sink for rear door heat exchanger coolant"
    annotation (Placement(transformation(extent={{182,-10},{162,10}})));

  Sensors.TemperatureTwoPort senTReaDooLvg(
    redeclare package Medium = MediumReaDooHex,
    allowFlowReversal=false,
    m_flow_nominal=mReaDoo_flow_nominal,
    tau=0) "Coolant outlet temperature from rear door heat exchanger"
    annotation (Placement(transformation(extent={{100,-10},{120,10}})));
equation
  connect(rac.portReaDooHex_a, souReaDoo.ports[1]) annotation (Line(points={{40,0},{
          -60,0}},                       color={0,127,255}));
  connect(rac.portReaDooHex_b, senTReaDooLvg.port_a)
    annotation (Line(points={{60,0},{100,0}}, color={0,127,255}));
  connect(senTReaDooLvg.port_b, sinReaDoo.ports[1]) annotation (Line(points={{120,
          0},{142,0},{142,0},{162,0}}, color={0,127,255}));
  annotation (
    experiment(
      StopTime=7200,
      Tolerance=1e-06),
    __Dymola_Commands(
      file="modelica://Buildings/Resources/Scripts/Dymola/Fluid/DataCenters/Racks/Hybrid/Examples/AirLiquidRearDoorHexPassive.mos"
          "Simulate and plot"),
    Documentation(info="<html>
<p>
Example model of a hybrid IT rack with liquid-cooled, air-cooled, and rear door
heat exchanger components.
This model extends
<a href=\"modelica://Buildings.Fluid.DataCenters.Racks.Hybrid.Examples.AirLiquid\">
Buildings.Fluid.DataCenters.Racks.Hybrid.Examples.AirLiquid</a>
and replaces the rack with a rack that has a passive rear door heat exchanger.
</p>
<p>
The room inlet air temperature is set to <i>30</i> &deg;C.
The air-cooled rack raises the air temperature by around <i>11.7</i> K, so the air
entering the rear door heat exchanger is at approximately <i>41.7</i> &deg;C.
Note that these values are slightly higher than the ones in
<a href=\"modelica://Buildings.Fluid.DataCenters.Racks.Hybrid.Examples.AirLiquid\">
Buildings.Fluid.DataCenters.Racks.Hybrid.Examples.AirLiquid</a>.
The reason is that the rear door heat exchanger is passive, i.e., it does not have fans.
Due to its air-side flow resistance, the air flow rate through the rack is therefore
slightly lower, leading to a higher rack outlet temperature, which is upstream of the rear door heat exchanger.
The air leaving the rear door heat exchanger is <i>30.1</i>&deg;C.
</p>
<p>
Water at <i>25</i> &deg;C is supplied to the rear door heat exchanger.
In this simplified model, the water flow rate is uncontrolled, leading to
a leaving water temperature of <i>35.3</i>&deg;C, which is above the design
temperature of <i>35</i>&deg;C due to the reduced air flow rate that causes
the air inlet temperature into the rear door heat exchanger to be slightly warmer
than the design temperature.
</p>
<p>
The liquid cooling and pump control loops operate identically to the
base example.
</p>
</html>", revisions="<html>
<ul>
<li>
November 26, 2026, by Michael Wetter:<br/>
Added <code>parameter</code> prefix to redeclaration of <code>dat</code> and
propagated fields of <code>datReaDooHex</code> through its constraining type.<br/>
This is for <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/4926\">Buildings, #4926</a>.
</li>
<li>
September 13, 2026, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
end AirLiquidRearDoorHexPassive;
