within Buildings.Fluid.FixedResistances.BaseClasses;
package Validation
  "Collection of validation models"
  extends Modelica.Icons.ExamplesPackage;
  annotation (
    preferredView="info",
    Documentation(
      info="<html>
<p>
This package contains validation models for the classes in
<a href=\"modelica://Buildings.Fluid.FixedResistances.BaseClasses\">
Buildings.Fluid.FixedResistances.BaseClasses</a>.
</p>
<p>
Note that most validation models contain simple input data
which may not be realistic, but for which the correct
output can be obtained through an analytic solution.
The examples plot various outputs, which have been verified against these
solutions. These model outputs are stored as reference data and
used for continuous validation whenever models in the library change.
</p>
</html>"));
end Validation;
