within Buildings.Fluid.HeatExchangers.ActiveBeams;
package Examples "Package with examples of active beam models"
  extends Modelica.Icons.ExamplesPackage;


annotation (Documentation(info="<html>
<p>
This package contains examples for the use of models that can be found in
<a href=\"modelica://Buildings.Fluid.HeatExchangers.ActiveBeams\">
Buildings.Fluid.HeatExchangers.ActiveBeams</a>.
</p>
</html>"));
end Examples;
