within Buildings.Fluid.HeatExchangers.Ground.Boreholes.BaseClasses;
package Examples "Example models to test base classes"
extends Modelica.Icons.ExamplesPackage;
end Examples;
