within Buildings.Fluid.HeatExchangers.Ground.Boreholes;
package BaseClasses "Base classes for Borehole"
 extends Modelica.Icons.BasesPackage;


annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Buildings.Fluid.HeatExchangers.Ground.Boreholes\">Buildings.Fluid.HeatExchangers.Ground.Boreholes</a>.
</p>
</html>"));
end BaseClasses;
