within Buildings.Fluid.HeatExchangers.Ground.Boreholes;
package Examples "Example files for borehole heat exchanger"
extends Modelica.Icons.ExamplesPackage;
end Examples;
