within Buildings.Fluid.HeatExchangers;
model WetCoiEffectivenessNTU
  "Heat exchanger with effectiveness - NTU relation and with moisture condensation"
  extends Buildings.Fluid.Interfaces.PartialFourPortInterface(
    redeclare replaceable package Medium2 = Buildings.Media.Air);
  extends Buildings.Fluid.Interfaces.FourPortFlowResistanceParameters(
    final computeFlowResistance1=true,
    final computeFlowResistance2=true);

  import con = Buildings.Fluid.Types.HeatExchangerConfiguration;
  import flo = Buildings.Fluid.Types.HeatExchangerFlowRegime;

  parameter Modelica.SIunits.ThermalConductance UA_nominal(min=0)
    "Thermal conductance at nominal flow, used to compute heat capacity"
    annotation(Dialog(tab="General", group="Nominal condition"));
  parameter Real r_nominal=2/3
    "Ratio between air-side and water-side convective heat transfer coefficient"
    annotation (Dialog(group="Nominal condition"));
  parameter Boolean waterSideFlowDependent=true
    "Set to false to make water-side hA independent of mass flow rate"
    annotation (Dialog(tab="Heat transfer"));
  parameter Boolean airSideFlowDependent=true
    "Set to false to make air-side hA independent of mass flow rate"
    annotation (Dialog(tab="Heat transfer"));
  parameter Boolean waterSideTemperatureDependent=false
    "Set to false to make water-side hA independent of temperature"
    annotation (Dialog(tab="Heat transfer"));
  parameter Boolean airSideTemperatureDependent=false
    "Set to false to make air-side hA independent of temperature"
    annotation (Dialog(tab="Heat transfer"));
  parameter Buildings.Fluid.Types.HeatExchangerConfiguration configuration=
    con.CounterFlow
    "Heat exchanger configuration";
  // Dynamics
  parameter Modelica.Fluid.Types.Dynamics energyDynamics=
    Modelica.Fluid.Types.Dynamics.SteadyState
    "Type of energy balance: dynamic (3 initialization options) or steady state"
    annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Equations"));
  parameter Modelica.Fluid.Types.Dynamics massDynamics=energyDynamics
    "Type of mass balance: dynamic (3 initialization options) or steady state"
    annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Equations"));

  Modelica.SIunits.HeatFlowRate Q1_flow = -dryWetCalcs.QTot_flow
    "Heat input into water stream (positive if air is cooled)";
  Modelica.SIunits.HeatFlowRate Q2_flow = dryWetCalcs.QTot_flow
    "Total heat input into air stream (negative if air is cooled)";
  Modelica.SIunits.HeatFlowRate QSen2_flow = dryWetCalcs.QSen_flow
    "Sensible heat input into air stream (negative if air is cooled)";
  Modelica.SIunits.HeatFlowRate QLat2_flow=
    Buildings.Utilities.Psychrometrics.Constants.h_fg * mWat_flow
    "Latent heat input into air (negative if air is dehumidified)";
  Real SHR(
    min=0,
    max=1,
    unit="1") = QSen2_flow /
      noEvent(if (Q2_flow > 1E-6 or Q2_flow < -1E-6) then Q2_flow else 1)
    "Sensible to total heat ratio";
  Modelica.SIunits.MassFlowRate mWat_flow = dryWetCalcs.mCon_flow
    "Water flow rate of condensate removed from the air stream";

protected
  Real delta=1E-2
    "a parameter for normailization";
  Real delta1=1E-1
    "a parameter for normailization";
  Real fac1 = Buildings.Utilities.Math.Functions.smoothMin((1/delta * m1_flow/m1_flow_nominal)^2,1,delta1);
  //Real fac1 = if abs(m1_flow/m1_flow_nominal) >= delta then 1 else (1/delta * m1_flow/m1_flow_nominal)^2;
  Real fac2 = Buildings.Utilities.Math.Functions.smoothMin((1/delta * m2_flow/m2_flow_nominal)^2,1,delta1);
  //Real fac2 = if abs(m2_flow)/m2_flow_nominal >= delta then 1 else (1/delta * m2_flow/m2_flow_nominal)^2;
  Real Qfac = fac1*fac2;

  Buildings.Fluid.HeatExchangers.HeaterCooler_u heaCoo(
    redeclare final package Medium = Medium1,
    final dp_nominal = dp1_nominal,
    final m_flow_nominal = m1_flow_nominal,
    final energyDynamics = energyDynamics,
    final massDynamics = massDynamics,
    final Q_flow_nominal=-1)
    "Heat exchange with water stream"
    annotation (Placement(transformation(extent={{60,50},{80,70}})));

  Buildings.Fluid.Humidifiers.Humidifier_u heaCooHum_u(
    redeclare final package Medium = Medium2,
    mWat_flow_nominal = 1,
    dp_nominal = dp2_nominal,
    m_flow_nominal = m2_flow_nominal,
    energyDynamics = energyDynamics,
    massDynamics = massDynamics)
    "Heat and moisture exchange with air stream"
    annotation (Placement(transformation(extent={{-60,-70},{-80,-50}})));
  Buildings.Fluid.HeatExchangers.BaseClasses.HADryCoil hA(
    final UA_nominal = UA_nominal,
    final m_flow_nominal_a = m2_flow_nominal,
    final m_flow_nominal_w = m1_flow_nominal,
    final waterSideTemperatureDependent = waterSideTemperatureDependent,
    final waterSideFlowDependent = waterSideFlowDependent,
    final airSideTemperatureDependent = airSideTemperatureDependent,
    final airSideFlowDependent = airSideFlowDependent,
    r_nominal = r_nominal)
    "Model for convective heat transfer coefficient"
    annotation (Placement(transformation(extent={{-68,-13},{-50,9}})));
  BaseClasses.WetCoilDryWetRegime dryWetCalcs(
    redeclare final package Medium2 = Medium2,
    final cfg=flowRegime,
    final mWat_flow_nominal=m1_flow_nominal,
    final mAir_flow_nominal=m2_flow_nominal,
    Qfac=Qfac) "Dry/wet calculations block"
    annotation (Placement(transformation(extent={{-20,-40},{60,40}})));
  Modelica.Blocks.Sources.RealExpression cp_a1Exp(
    final y = if allowFlowReversal1
    then
      fra_a1 * Medium1.specificHeatCapacityCp(state_a1_inflow)
      + fra_b1 * Medium1.specificHeatCapacityCp(state_b1_inflow)
    else
      Medium1.specificHeatCapacityCp(state_a1_inflow))
    "Expression for cp of air"
    annotation (Placement(transformation(extent={{-44,18},{-30,30}})));
  Modelica.Blocks.Sources.RealExpression XWat_a2Exp(
    final y = if allowFlowReversal2
    then
      fra_a2 * state_a2_inflow.X[nWat] + fra_b2 * state_b2_inflow.X[nWat]
    else
      state_a2_inflow.X[nWat])
    "Expression for XWat"
    annotation (Placement(transformation(extent={{-44,-2},{-30,10}})));
  Modelica.Blocks.Sources.RealExpression p_a2Exp(
    final y = port_a2.p)
    "Pressure at port a2"
    annotation (Placement(transformation(extent={{-44,-10},{-30,2}})));
  Modelica.Blocks.Sources.RealExpression h_a2Exp(
    final y = if allowFlowReversal2
    then
      fra_a2 * Medium2.specificEnthalpy(state_a2_inflow)
      + fra_b2 * Medium2.specificEnthalpy(state_b2_inflow)
    else
      Medium2.specificEnthalpy(state_a2_inflow))
    "Specific enthalpy at port a2"
    annotation (Placement(transformation(extent={{-44,-18},{-30,-6}})));
  Modelica.Blocks.Sources.RealExpression cp_a2Exp(
    final y = if allowFlowReversal2
    then
      fra_a2 * Medium2.specificHeatCapacityCp(state_a2_inflow)
      + fra_b2 * Medium2.specificHeatCapacityCp(state_b2_inflow)
    else
      Medium2.specificHeatCapacityCp(state_a2_inflow))
    "Specific heat capacity at port a2"
    annotation (Placement(transformation(extent={{-44,-30},{-30,-18}})));
  Modelica.Blocks.Sources.RealExpression TIn_a1Exp(
    final y = if allowFlowReversal1
    then
      fra_a1 * Medium1.temperature(state_a1_inflow)
      + fra_b1 * Medium1.temperature(state_b1_inflow)
    else
      Medium1.temperature(state_a1_inflow))
    "Temperature at port a1"
    annotation (Placement(transformation(extent={{-98,16},{-84,28}})));
  Modelica.Blocks.Sources.RealExpression TIn_a2Exp(
    final y = if allowFlowReversal2
    then
      fra_a2 * Medium2.temperature(state_a2_inflow)
      + fra_b2 * Medium2.temperature(state_b2_inflow)
    else
      Medium2.temperature(state_a2_inflow))
    "Temperature at port a2"
    annotation (Placement(transformation(extent={{-98,-8},{-84,4}})));
  Modelica.Blocks.Sources.RealExpression m_flow_a1Exp(final y=Buildings.Utilities.Math.Functions.regNonZeroPower(x=port_a1.m_flow,n=1,delta=delta*m1_flow_nominal))
    "Absolute value of mass flow rate on water side"
    annotation (Placement(transformation(extent={{-98,30},{-84,42}})));
  Modelica.Blocks.Sources.RealExpression m_flow_a2Exp(final y=Buildings.Utilities.Math.Functions.regNonZeroPower(x=port_a2.m_flow,n=1,delta=delta*m2_flow_nominal))
    "Absolute value of mass flow rate on air side"
    annotation (Placement(transformation(extent={{-98,-36},{-84,-24}})));
  final parameter Integer nWat=
    Buildings.Fluid.HeatExchangers.BaseClasses.determineWaterIndex(
      Medium2.substanceNames)
    "Index of water";
  parameter flo flowRegime_nominal(fixed=false)
    "Heat exchanger flow regime at nominal flow rates";
  flo flowRegime(fixed=false, start=flowRegime_nominal)
    "Heat exchanger flow regime";

  Buildings.HeatTransfer.Sources.PrescribedHeatFlow preHea
    "Prescribed heat flow"
    annotation (Placement(transformation(extent={{20,-90},{0,-70}})));
  Real fra_a1(min=0, max=1)
    "Fraction of incoming state taken from port a2
    (used to avoid excessive calls to regStep)";
  Real fra_b1(min=0, max=1)
    "Fraction of incoming state taken from port b2
    (used to avoid excessive calls to regStep)";
  Real fra_a2(min=0, max=1)
    "Fraction of incoming state taken from port a2
    (used to avoid excessive calls to regStep)";
  Real fra_b2(min=0, max=1)
    "Fraction of incoming state taken from port b2
    (used to avoid excessive calls to regStep)";

  Modelica.SIunits.ThermalConductance C1_flow = abs(m1_flow)*
    ( if allowFlowReversal1 then
           fra_a1 * Medium1.specificHeatCapacityCp(state_a1_inflow) +
           fra_b1 * Medium1.specificHeatCapacityCp(state_b1_inflow) else
        Medium1.specificHeatCapacityCp(state_a1_inflow))
    "Heat capacity flow rate medium 1";
  Modelica.SIunits.ThermalConductance C2_flow = abs(m2_flow)*
    ( if allowFlowReversal2 then
           fra_a2 * Medium2.specificHeatCapacityCp(state_a2_inflow) +
           fra_b2 * Medium2.specificHeatCapacityCp(state_b2_inflow) else
        Medium2.specificHeatCapacityCp(state_a2_inflow))
    "Heat capacity flow rate medium 2";
  parameter Modelica.SIunits.SpecificHeatCapacity cp1_nominal(fixed=false)
    "Specific heat capacity of medium 1 at nominal condition";
  parameter Modelica.SIunits.SpecificHeatCapacity cp2_nominal(fixed=false)
    "Specific heat capacity of medium 2 at nominal condition";
  parameter Modelica.SIunits.ThermalConductance C1_flow_nominal(fixed=false)
    "Nominal capacity flow rate of Medium 1";
  parameter Modelica.SIunits.ThermalConductance C2_flow_nominal(fixed=false)
    "Nominal capacity flow rate of Medium 2";
  final parameter Medium1.ThermodynamicState sta1_default = Medium1.setState_phX(
     h=Medium1.h_default,
     p=Medium1.p_default,
     X=Medium1.X_default[1:Medium1.nXi]) "Default state for medium 1";
  final parameter Medium2.ThermodynamicState sta2_default = Medium2.setState_phX(
     h=Medium2.h_default,
     p=Medium2.p_default,
     X=Medium2.X_default[1:Medium2.nXi]) "Default state for medium 2";

initial equation
  cp1_nominal = Medium1.specificHeatCapacityCp(sta1_default);
  cp2_nominal = Medium2.specificHeatCapacityCp(sta2_default);
  C1_flow_nominal = m1_flow_nominal*cp1_nominal;
  C2_flow_nominal = m2_flow_nominal*cp2_nominal;
  if (configuration == con.CrossFlowStream1MixedStream2Unmixed) then
    flowRegime_nominal = if (C1_flow_nominal < C2_flow_nominal)
      then
        flo.CrossFlowCMinMixedCMaxUnmixed
      else
        flo.CrossFlowCMinUnmixedCMaxMixed;
  elseif (configuration == con.CrossFlowStream1UnmixedStream2Mixed) then
    flowRegime_nominal = if (C1_flow_nominal < C2_flow_nominal)
      then
        flo.CrossFlowCMinUnmixedCMaxMixed
      else
        flo.CrossFlowCMinMixedCMaxUnmixed;
  elseif (configuration == con.ParallelFlow) then
    flowRegime_nominal = flo.ParallelFlow;
  elseif (configuration == con.CounterFlow) then
    flowRegime_nominal = flo.CounterFlow;
  elseif (configuration == con.CrossFlowUnmixed) then
    flowRegime_nominal = flo.CrossFlowUnmixed;
  else
    // Invalid flow regime. Assign a value to flowRegime_nominal, and stop with an assert
    flowRegime_nominal = flo.CrossFlowUnmixed;
    assert(configuration >= con.ParallelFlow and
      configuration <= con.CrossFlowStream1UnmixedStream2Mixed,
      "Invalid heat exchanger configuration.");
  end if;

equation
  if allowFlowReversal1 then
    fra_a1 = Modelica.Fluid.Utilities.regStep(
      m1_flow,
      1,
      0,
      m1_flow_small);
    fra_b1 = 1-fra_a1;
  else
    fra_a1 = 1;
    fra_b1 = 0;
  end if;
  if allowFlowReversal2 then
    fra_a2 = Modelica.Fluid.Utilities.regStep(
      m2_flow,
      1,
      0,
      m2_flow_small);
    fra_b2 = 1-fra_a2;
  else
    fra_a2 = 1;
    fra_b2 = 0;
  end if;
  // Assign the flow regime for the given heat exchanger configuration and
  // mass flow rates
  if (configuration == con.ParallelFlow) then
    flowRegime = if (C1_flow*C2_flow >= 0)
      then
        flo.ParallelFlow
      else
        flo.CounterFlow;
  elseif (configuration == con.CounterFlow) then
    flowRegime = if (C1_flow*C2_flow >= 0)
      then
        flo.CounterFlow
      else
        flo.ParallelFlow;
  elseif (configuration == con.CrossFlowUnmixed) then
    flowRegime = flo.CrossFlowUnmixed;
  elseif (configuration == con.CrossFlowStream1MixedStream2Unmixed) then
    flowRegime = if (C1_flow < C2_flow)
      then
        flo.CrossFlowCMinMixedCMaxUnmixed
      else
        flo.CrossFlowCMinUnmixedCMaxMixed;
  else
    // have ( configuration == con.CrossFlowStream1UnmixedStream2Mixed)
    flowRegime = if (C1_flow < C2_flow)
      then
        flo.CrossFlowCMinUnmixedCMaxMixed
      else
        flo.CrossFlowCMinMixedCMaxUnmixed;
  end if;

  connect(heaCoo.port_b, port_b1) annotation (Line(points={{80,60},{80,60},{100,60}},color={0,127,255},
      thickness=1));
  connect(heaCooHum_u.port_b, port_b2) annotation (Line(
      points={{-80,-60},{-90,-60},{-100,-60}},
      color={0,127,255},
      thickness=1));
  connect(hA.hA_1, dryWetCalcs.UAWat) annotation (Line(points={{-49.1,5.7},{-46,
          5.7},{-46,36.6667},{-22.8571,36.6667}},  color={0,0,127}));
  connect(hA.hA_2, dryWetCalcs.UAAir) annotation (Line(points={{-49.1,-9.7},{
          -46,-9.7},{-46,-36},{-46,-36.6667},{-22.8571,-36.6667}},
                                                     color={0,0,127}));
  connect(cp_a1Exp.y, dryWetCalcs.cpWat) annotation (Line(points={{-29.3,24},{
          -22.8571,24},{-22.8571,23.3333}},
                                   color={0,0,127}));
  connect(XWat_a2Exp.y, dryWetCalcs.wAirIn) annotation (Line(points={{-29.3,4},
          {-22.8571,4},{-22.8571,3.33333}},  color={0,0,127}));
  connect(p_a2Exp.y, dryWetCalcs.pAir) annotation (Line(points={{-29.3,-4},{
          -22.8571,-4},{-22.8571,-3.33333}},
                                  color={0,0,127}));
  connect(h_a2Exp.y, dryWetCalcs.hAirIn) annotation (Line(points={{-29.3,-12},{
          -22,-12},{-22,-10},{-22.8571,-10}},
                                    color={0,0,127}));
  connect(cp_a2Exp.y, dryWetCalcs.cpAir) annotation (Line(points={{-29.3,-24},{
          -22.8571,-24},{-22.8571,-23.3333}},
                                     color={0,0,127}));
  connect(TIn_a1Exp.y, hA.T_1) annotation (Line(points={{-83.3,22},{-80,22},{-80,
          1.3},{-68.9,1.3}},       color={0,0,127}));
  connect(TIn_a1Exp.y, dryWetCalcs.TWatIn) annotation (Line(points={{-83.3,22},
          {-50,22},{-50,16.6667},{-22.8571,16.6667}}, color={0,0,127}));
  connect(TIn_a2Exp.y, hA.T_2) annotation (Line(points={{-83.3,-2},{-76,-2},{-76,
          -5.3},{-68.9,-5.3}},   color={0,0,127}));
  connect(TIn_a2Exp.y, dryWetCalcs.TAirIn) annotation (Line(points={{-83.3,-2},
          {-76,-2},{-76,-16.6667},{-22.8571,-16.6667}}, color={0,0,127}));
  connect(m_flow_a1Exp.y, hA.m1_flow) annotation (Line(points={{-83.3,36},{-76,36},
          {-76,5.7},{-68.9,5.7}},       color={0,0,127}));
  connect(m_flow_a1Exp.y, dryWetCalcs.mWat_flow) annotation (Line(points={{-83.3,
          36},{-50,36},{-50,30},{-22.8571,30}},       color={0,0,127}));
  connect(port_a1, heaCoo.port_a) annotation (Line(
      points={{-100,60},{-20,60},{60,60}},
      color={0,127,255},
      thickness=1));
  connect(m_flow_a2Exp.y, hA.m2_flow) annotation (Line(points={{-83.3,-30},{-80,
          -30},{-80,-9.7},{-68.9,-9.7}},
                                       color={0,0,127}));
  connect(m_flow_a2Exp.y, dryWetCalcs.mAir_flow) annotation (Line(points={{-83.3,
          -30},{-22.8571,-30}},                      color={0,0,127}));
  connect(port_a2, heaCooHum_u.port_a) annotation (Line(
      points={{100,-60},{20,-60},{-60,-60}},
      color={0,127,255},
      thickness=1));
  connect(preHea.port, heaCooHum_u.heatPort) annotation (Line(points={{0,-80},{-40,
          -80},{-40,-66},{-60,-66}}, color={191,0,0}));
  connect(dryWetCalcs.QTot_flow, heaCoo.u) annotation (Line(points={{62.8571,
          -6.66667},{80,-6.66667},{80,44},{40,44},{40,66},{58,66}},
                                                          color={0,0,127}));
  connect(dryWetCalcs.mCon_flow, heaCooHum_u.u) annotation (Line(points={{62.8571,
          -33.3333},{70,-33.3333},{70,-54},{-59,-54}}, color={0,0,127}));
  connect(preHea.Q_flow, dryWetCalcs.QTot_flow) annotation (Line(points={{20,-80},
          {44,-80},{80,-80},{80,-6.66667},{62.8571,-6.66667}},
                                                           color={0,0,127}));
  annotation (
    defaultComponentName="hexWetNtu",
    Icon(graphics={
        Rectangle(
          extent={{-70,80},{70,-80}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={95,95,95},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{36,80},{40,-80}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-40,80},{-36,-80}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-2,80},{2,-80}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-100,-55},{101,-65}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,127,0},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-98,65},{103,55}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,0,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-70,80},{70,-80}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={95,95,95},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-100,-55},{101,-65}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,127,0},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-98,65},{103,55}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,0,255},
          fillPattern=FillPattern.Solid),
        Polygon(
          points={{46,-62},{44,-72},{50,-76},{58,-72},{56,-62},{50,-50},{46,-62}},
          lineColor={0,0,255},
          fillColor={0,0,255},
          fillPattern=FillPattern.Solid,
          smooth=Smooth.Bezier),
        Polygon(
          points={{24,-52},{22,-62},{28,-66},{36,-62},{34,-52},{28,-40},{24,-52}},
          lineColor={0,0,255},
          fillColor={0,0,255},
          fillPattern=FillPattern.Solid,
          smooth=Smooth.Bezier),
        Polygon(
          points={{0,-48},{-2,-58},{4,-62},{12,-58},{10,-48},{4,-36},{0,-48}},
          lineColor={0,0,255},
          fillColor={0,0,255},
          fillPattern=FillPattern.Solid,
          smooth=Smooth.Bezier),
        Polygon(
          points={{-18,-64},{-20,-74},{-14,-78},{-6,-74},{-8,-64},{-14,-52},{
              -18,-64}},
          lineColor={0,0,255},
          fillColor={0,0,255},
          fillPattern=FillPattern.Solid,
          smooth=Smooth.Bezier),
        Polygon(
          points={{-40,-50},{-42,-60},{-36,-64},{-28,-60},{-30,-50},{-36,-38},{
              -40,-50}},
          lineColor={0,0,255},
          fillColor={0,0,255},
          fillPattern=FillPattern.Solid,
          smooth=Smooth.Bezier),
        Polygon(
          points={{-58,-62},{-60,-72},{-54,-76},{-46,-72},{-48,-62},{-54,-50},{
              -58,-62}},
          lineColor={0,0,255},
          fillColor={0,0,255},
          fillPattern=FillPattern.Solid,
          smooth=Smooth.Bezier)}),
        Diagram(graphics={Text(
          extent={{44,84},{86,76}},
          lineColor={28,108,200},
          textString="Water Side",
          textStyle={TextStyle.Italic},
          horizontalAlignment=TextAlignment.Left),
        Text(
          extent={{-42,-80},{0,-88}},
          lineColor={28,108,200},
          textStyle={TextStyle.Italic},
          horizontalAlignment=TextAlignment.Left,
          textString="Air Side")}),
    Documentation(info="<html>
<p><br>This model describes a cooling coil that is capable of simulating fully-dry, partially-wet, and fully-wet regimes. The model is developed for counter flow heat exchangers but is also applicable for the cross-flow configuration (it is recommended to have over four tube rows for the cross-flow heat exchangers (Elmahdy and Mitalas, 1977 and Braun, 1988). The model can also be used for a heat exchanger, which acts as both heating coil (for some period of time) and cooling coil (for the others). However, it is not recommended to use this model for heating coil only or for cooling coil with no water condensation for computational efficiency. </p>
<h4>Main equations</h4>
<p>The coil model consists of two-equation sets, one for the fully-dry mode and the other for the fully-wet mode. For the fully-dry mode, the &epsilon;-NTU approach (Elmahdy and Mitalas, 1977) is used. For the fully-wet mode, equations from Braun (1988) and Mitchell and Braun (2012a and b), which are essentially the extension of the &epsilon;-NTU approach to simultaneous sensible and latent heat transfer, are utilized. The equation sets are switched depending on the switching criteria described below that determines the right mode based on a coil surface temperature and dew-point temperature for the air at the inlet of the coil. The transition regime between the two modes, which represents the partially-wet and partially-dry coil, is approximated by employing a fuzzy modeling approach, so-called Takagi-Sugeno fuzzy modeling (Takagi and Sugeno, 1985), which provides a continuously differentiable coil model that can cover all fully-dry, partially-dry and wet, and fully-wet regimes. </p>
<p>The switching rules are;</p>
<p>R1: If the coil surface temperature at the air inlet is lower than the dew-point temperature at inlet to the coil, then the cooling coil surface is fully-wet.</p>
<p>R2: If the surface temperature at the air outlet section is higher than the dew-point temperature of air at inlet, then the cooling coil surface is fully-dry.</p>
<p>R3: If any of the conditions in R1 or R2 is not satisfied, then the cooling coil is partially wet partially dry.</p>
<p><br>For more detailed descriptions of the fully-wet coil model and the fuzzy modeling approach, see Buildings.Fluid.HeatExchangers.BaseClasses.WetcalcsFuzzy_V3 and Buildings.Fluid.HeatExchangers.BaseClasses.DryWetCalcsFuzzy_V3.</p>
<h4>Assumptions and limitations </h4>
<p>This model contains the following assumptions and limitations: </p>
<p>Medium 2 must be air due to the use of various Psychrometric functions. </p>
<p>The model uses steady-state physics. That is, no dynamics associated with water and coil materials are considered. </p>
<p>The Lewis number, which relates the mass transfer coefficient to the heat transfer coefficient, is assumed to be 1. </p>
<p>The model is not suitable for a cross-flow heat exchanger of which the number of passes is less than four. </p>
<h4>Validation </h4>
<p>Validation results can be found in Buildings.Fluid.HeatExchangers.Validation.WetCoilEffectivenessNTU, which compares with a discretized wet coil model (Buildings.Fluid.HeatExchangers.WetCoilDiscretized) for a textbook problem from Mitchell and Braun (2012b, Example SM2-1). In the problem, the absolute humidity of the air inlet increases while fixing the other boundary conditions of temperatures and flow rates of water and air, which allows investigating transition behaviors of the model from fully-dry to fully-wet modes. </p>
<h4>References </h4>
<p>Braun, James E. 1988. &quot;Methodologies for the Design and Control of Central Cooling Plants&quot;. PhD Thesis. University of Wisconsin - Madison. Available online: https://minds.wisconsin.edu/handle/1793/46694 </p>
<p>Mitchell, John W., and James E. Braun. 2012a. Principles of heating, ventilation, and air conditioning in buildings. Hoboken, N.J.: Wiley. </p>
<p>Mitchell, John W., and James E. Braun. 2012b. &quot;Supplementary Material Chapter 2: Heat Exchangers for Cooling Applications&quot;. Excerpt from Principles of heating, ventilation, and air conditioning in buildings. Hoboken, N.J.: Wiley. Available online: http://bcs.wiley.com/he-bcs/Books?action=index&amp;itemId=0470624574&amp;bcsId=7185 </p>
<p>Elmahdy, A.H. and Mitalas, G.P. 1977. &quot;A Simple Model for Cooling and Dehumidifying Coils for Use In Calculating Energy Requirements for Buildings&quot;. ASHRAE Transactions. Vol.83. Part 2. pp. 103-117. </p>
<p>Takagi, T. and Sugeno, M., 1985. Fuzzy identification of systems and its applications to modeling and control.&nbsp;IEEE transactions on systems, man, and cybernetics, (1), pp.116-132.</p>
</html>",                    revisions="<html>
<ul>
<li>Jan 21, 2021, by Donghun Kim:<br>First implementation of the fuzzy model. See <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/622\">issue 622</a> for more information. </li>
</ul>
</html>"),
    __Dymola_Commands(file=
          "Resources/Scripts/Dymola/Fluid/HeatExchangers/Examples/WetCoilEffNtuMassFlowFuzzy.mos"));
end WetCoiEffectivenessNTU;
