within Buildings.Fluid.HeatPumps;
model EquationFitWaterToWaterReverse
  "Model for a reverse water to water heatpump implementing the performance curves method"
  extends Buildings.Fluid.Interfaces.FourPortHeatMassExchanger(
        dp2_nominal=200,
        dp1_nominal=200,
        show_T=true,
        T1_start = 273.15+25,
        T2_start = 273.15+5,
        m1_flow_nominal= mLoa_flow_nominal,
        m2_flow_nominal= mSou_flow_nominal,
      redeclare final Buildings.Fluid.MixingVolumes.MixingVolume
        vol2( V=m2_flow_nominal*tau2/rho2_nominal,
              nPorts=2,
              final prescribedHeatFlowRate=true),
        vol1( V=m1_flow_nominal*tau1/rho1_nominal,
              nPorts=2,
              final prescribedHeatFlowRate=true));

  parameter Data.EquationFitWaterToWater.GenericReverse per
  "Performance data"
    annotation (choicesAllMatching=true, Placement(transformation(extent={{78,80},
            {98,100}})));
  parameter Boolean reverseCycle=true
  "= true, if reversing the heatpump to cooling mode is required"
    annotation(Dialog(tab="General", group="Reverse Cycle"));
  parameter Real a[:] = {1}
  "Coefficients for efficiency curve (need p(a=a, PLR=1)=1)"
    annotation (Dialog(group="Efficiency"));
  parameter Modelica.SIunits.HeatFlowRate QHea_flow_nominal=per.QHea_flow_nominal*scaling_factor
  "Heating nominal capacity";
  parameter Modelica.SIunits.MassFlowRate mLoa_flow_nominal=per.mLoa_flow_nominal*scaling_factor
  "Load heat exchanger mass flow rate nominal capacity";
  parameter Modelica.SIunits.MassFlowRate mSou_flow_nominal=per.mSou_flow_nominal*scaling_factor
  "Source heat exchanger mass flow rate nominal capacity";
  parameter Modelica.SIunits.HeatFlowRate Q_flow_small = QHea_flow_nominal*scaling_factor*1E-9
  "Small value for heat flow rate or power, used to avoid division by zero";
  parameter Real scaling_factor
  "Scaling factor for heatpump capacity";

  Modelica.Blocks.Interfaces.RealOutput P(final unit="W")
  "Compressor Power "
   annotation (Placement(transformation(extent={{100,-10},{120,10}}),
        iconTransformation(extent={{100,-12},{120,8}})));
  Modelica.Blocks.Interfaces.RealOutput QSou_flow(final unit="W")
  "Heat flow rate at the source heat exchanger side"
   annotation (Placement(transformation(extent={{100,-30},{120,-10}}),
        iconTransformation(extent={{100,-100},{120,-80}})));
  Modelica.Blocks.Interfaces.RealOutput QLoa_flow(final unit="W")
  "Heat flow rate at the load heat exchanger side"
   annotation (Placement(transformation(extent={{100,10},{120,30}}),
        iconTransformation(extent={{100,80},{120,100}})));
  Modelica.Blocks.Interfaces.RealInput THeaLoaSet(final unit="K", displayUnit="degC")
  "Set point for leaving heating water temperature"
    annotation (Placement(
        transformation(extent={{-140,70},{-100,110}}), iconTransformation(
          extent={{-128,76},{-100,104}})));
  Modelica.Blocks.Interfaces.RealInput TCooLoaSet(final unit="K", displayUnit="degC") if
                                                  reverseCycle
  "Set point for leaving chilled water temperature"
    annotation (Placement(
        transformation(extent={{-140,-108},{-100,-68}}), iconTransformation(
          extent={{-128,-104},{-100,-76}})));
  BaseClasses.EquationFitMethodReverse equFit(per=per,
                                              a=a,
                                              scaling_factor=scaling_factor,
                                              reverseCycle=reverseCycle)
  "EquationFit method which describes the reverse water to water heatpump performance"
    annotation (Placement(transformation(extent={{-10,-10},{10,10}})));
  Modelica.Blocks.Sources.RealExpression mLoa_flow(y=vol1.ports[1].m_flow)
  "Load water mass flow rate"
    annotation (Placement(transformation(extent={{-78,-2},{-58,18}})));
  Modelica.Blocks.Sources.RealExpression mSou_flow(y=vol2.ports[1].m_flow)
  "Source water mass flow rate"
    annotation (Placement(transformation(extent={{-78,-20},{-58,0}})));
  Modelica.SIunits.SpecificEnthalpy hCooSet= Medium1.specificEnthalpy_pTX(
              p=port_b1.p,
              T=TCooLoaSet,
              X=cat( 1,
                     port_b1.Xi_outflow,
                     {1 - sum(port_b1.Xi_outflow)})) if reverseCycle
  "Chilled water setpoint enthalpy";
  Modelica.SIunits.SpecificEnthalpy hHeaSet=Medium1.specificEnthalpy_pTX(
              p=port_b1.p,
              T=THeaLoaSet,
              X=cat( 1,
                     port_b1.Xi_outflow,
                     {1 - sum(port_b1.Xi_outflow)}))
  "Heating water setpoint enthalpy";
  Modelica.Blocks.Sources.RealExpression TSouEnt(y=Medium2.temperature(
                                                   Medium2.setState_phX(port_a2.p,
                                                      inStream(port_a2.h_outflow))))
  "Source side entering water temperature"
   annotation (Placement(transformation(extent={{-78,-50},{-58,-30}})));
  Modelica.Blocks.Sources.RealExpression TLoaEnt(y=Medium1.temperature(
                                                 Medium1.setState_phX(port_a1.p,
                                                 inStream(port_a1.h_outflow))))
  "Load side entering water temperature"
   annotation (Placement(transformation(extent={{-78,30},{-58,50}})));
  Modelica.Blocks.Sources.RealExpression QHea_flow_set(final y=
                                  Buildings.Utilities.Math.Functions.smoothMax(
                                        x1=m1_flow*(hHeaSet - inStream(port_a1.h_outflow)),
                                        x2=Q_flow_small,
                                        deltaX=Q_flow_small/10))
  "Heating load setpoint heat flow rate"
    annotation (Placement(transformation(extent={{-78,12},{-58,32}})));
  Modelica.Blocks.Sources.RealExpression QCoo_flow_set(final y=
                                  Buildings.Utilities.Math.Functions.smoothMin(
                                        x1=m1_flow*(hCooSet - inStream(port_a1.h_outflow)),
                                        x2=-Q_flow_small,
                                        deltaX=Q_flow_small/10)) if reverseCycle
  "Setpoint cooling flow rate for the load"
    annotation (Placement(transformation(extent={{-78,-36},{-58,-16}})));
  HeatTransfer.Sources.PrescribedHeatFlow preHeaFloLoa
  "Prescribed load side heat flow rate"
   annotation (Placement(transformation(extent={{59,12},{39,32}})));
  HeatTransfer.Sources.PrescribedHeatFlow preHeaFloSou
  "Prescribed source side heat flow rate"
   annotation (Placement(transformation(extent={{59,-42},{39,-22}})));
  Modelica.Blocks.Interfaces.IntegerInput uMod
  "HeatPump control input signal,Heating mode= 1, Off=0, Cooling mode=-1"
   annotation (Placement(transformation(extent={{-124,-12},{-100,12}}),
          iconTransformation(extent={{-120,-10},{-100,10}})));
  Controls.OBC.CDL.Utilities.Assert aleMes(message="uMod cannot be -1 when reverseCycle is false.")
  "generate alert message"
   annotation (Placement(transformation(extent={{32,34},{52,54}})));
equation
  connect(equFit.QSou_flow,QSou_flow)
  annotation (Line(points={{11,-4},{92,-4},{92,-20},{110,-20}}, color={0,0,127}));
  connect(mSou_flow.y, equFit.m2_flow)
  annotation (Line(points={{-57,-10},{-54,-10},{-54,-2.4},{-11,-2.4}},
                                  color={0,0,127}));
  connect(mLoa_flow.y, equFit.m1_flow)
  annotation (Line(points={{-57,8},{-54,8},{-54,2.2},{-11,2.2}},
                                color={0,0,127}));
  connect(equFit.QLoa_flow,QLoa_flow)
  annotation (Line(points={{11,4},{92,4},{92,20},{110,20}},  color={0,0,127}));
  connect(equFit.QLoa_flow,preHeaFloLoa.Q_flow)
  annotation (Line(points={{11,4},{72,4},{72,22},{59,22}},color={0,0,127}));
  connect(TSouEnt.y,equFit.TSouEnt)
  annotation (Line(points={{-57,-40},{-32,-40},{-32,-6.8},{-11,-6.8}},
                                    color={0,0,127}));
  connect(QHea_flow_set.y, equFit.QHea_flow_set) annotation (Line(points={{-57,22},{-40,
          22},{-40,4.8},{-11,4.8}}, color={0,0,127}));
  connect(TLoaEnt.y,equFit.TLoaEnt)
  annotation (Line(points={{-57,40},{-32,40},{-32,7.2},{-11,7.2}},
                                color={0,0,127}));
  connect(QCoo_flow_set.y, equFit.QCoo_flow_set) annotation (Line(points={{-57,-26},{-40,
          -26},{-40,-4.6},{-11,-4.6}}, color={0,0,127}));
  connect(equFit.P, P)
  annotation (Line(points={{11,0},{110,0}},color={0,0,127}));
  connect(TCooLoaSet, equFit.TCooLoaSet)
  annotation (Line(points={{-120,-88},{-26,-88},{-26,-9.6},{-11,-9.6}},
                                       color={0,0,127}));
  connect(THeaLoaSet, equFit.THeaLoaSet)
  annotation (Line(points={{-120,90},{-24,90},{-24,9.8},{-11,9.8}},
                                    color={0,0,127}));
  connect(uMod, equFit.uMod)
  annotation (Line(points={{-112,0},{-11,0}}, color={255,127,0}));
  connect(equFit.assMsg, aleMes.u)
  annotation (Line(points={{11,7.4},{24,7.4},{24,
          44},{30,44}}, color={255,0,255}));
  connect(equFit.QSou_flow, preHeaFloSou.Q_flow)
  annotation (Line(points={{11,-4},
          {72,-4},{72,-32},{59,-32}}, color={0,0,127}));
  connect(vol1.heatPort, preHeaFloLoa.port) annotation (Line(points={{-10,60},{-14,
          60},{-14,22},{39,22}}, color={191,0,0}));
  connect(vol2.heatPort, preHeaFloSou.port) annotation (Line(points={{12,-60},{16,
          -60},{16,-32},{39,-32}}, color={191,0,0}));
   annotation (Placement(transformation(extent={{-124,-12},{-100,12}}),
          iconTransformation(extent={{-120,-10},{-100,10}})),
              Icon(coordinateSystem(preserveAspectRatio=false),
                               graphics={
        Ellipse(
          extent={{32,12},{68,-22}},
          lineColor={0,0,0},
          fillColor={135,135,135},
          fillPattern=FillPattern.Solid,
          lineThickness=0.5),
        Rectangle(
          extent={{-56,68},{58,50}},
          lineColor={0,0,0},
          fillColor={135,135,135},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-56,-52},{58,-70}},
          lineColor={0,0,0},
          fillColor={135,135,135},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-103,64},{98,54}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,0,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-2,54},{98,64}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={255,0,0},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-101,-56},{100,-66}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,0,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-100,-66},{0,-56}},
          lineColor={0,0,127},
          pattern=LinePattern.None,
          fillColor={0,0,127},
          fillPattern=FillPattern.Solid),
        Polygon(
          points={{-42,0},{-52,-12},{-32,-12},{-42,0}},
          lineColor={0,0,0},
          fillColor={135,135,135},
          fillPattern=FillPattern.Solid,
          lineThickness=0.5),
        Polygon(
          points={{-42,0},{-52,10},{-32,10},{-42,0}},
          lineColor={0,0,0},
          fillColor={135,135,135},
          fillPattern=FillPattern.Solid,
          lineThickness=0.5),
        Rectangle(
          extent={{-44,50},{-40,10}},
          lineColor={ERROR,
                          0,0},
          fillColor={135,135,135},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-44,-12},{-40,-52}},
          lineColor={0,0,0},
          fillColor={135,135,135},
          fillPattern=FillPattern.Solid),
        Line(points={{0,-70},{0,-90},{-100,-90}},color={0,0,255}),
        Line(points={{0,68},{0,90},{-100,90}},   color={0,0,255}),
        Line(points={{112,-6}}, color={28,108,200}),
        Line(points={{2,68},{2,90},{100,90},{102,86}}, color={28,108,200}),
        Line(points={{64,0},{108,0}}, color={28,108,200}),
        Line(points={{2,-90}}, color={28,108,200}),
        Line(points={{2,-70},{2,-90},{106,-90}}, color={28,108,200}),
        Line(points={{24,-18},{6,-18},{6,-52}}, color={238,46,47}),
        Line(points={{24,6},{6,6},{6,50}}, color={238,46,47}),
        Rectangle(
          extent={{24,18},{26,-24}},
          lineColor={0,0,0},
          fillColor={135,135,135},
          fillPattern=FillPattern.Solid),
        Polygon(
          points={{0,11},{-21,-12},{17,-12},{0,11}},
          lineColor={0,0,0},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          origin={44,-3},
          rotation=90),
        Ellipse(extent={{22,2},{28,10}}, lineColor={255,0,0}),
        Ellipse(extent={{22,-22},{28,-14}}, lineColor={255,0,0}),
        Line(points={{32,-4},{26,-4},{26,-4}}, color={255,0,0})}),
        Diagram(coordinateSystem(extent={{-100,-100},{100,100}},
          preserveAspectRatio=false)),
  defaultComponentName="heaPum",
  Documentation(info="<html>
 <p>
  Model for a reverse water to water heatpump using the equation fit method as described
  in the EnergyPlus9.0.1 engineering reference documentation section 16.6.1: Water to water heatpump model. The model is based on J.Hui (2002), S.Arun. (2004) and C.Tang (2005).
  </p>
  <h4>Theory of operation</h4>
  <p>
  The reverse heatpump is a mechanical reverse cycle device that is used to transfer heat from one medium to another where
  the function of the two heat exchangers can be reversed, so they each must function as evaporator or condenser.
  </p>
  <p>
  Source and load are terms which identify the two heat exchangers of the heatpump. The load heat exchanger is connected to the building thermal loads,
  while the source heat exchanger extracts or rejects heat from/to the water, based on the heatpump operational heating or cooling mode.
  </p>
  <p>
  The model uses four non-dimensional curves stated in <a href=\"Buildings.Fluid.HeatPumps.BaseClasses.EquationFitMethodReverse\">
  Buildings.Fluid.HeatPumps.BaseClasses.EquationFitMethodReverse</a> to predict the heatpump performance.
  </p>
  <p>
  The indicated equation fit method is using the generalized least square technique to create a set of performance
  coefficients for thermal load ratios <code>HLRC</code>, <code>CLRC</code> and for the compressor power ratios <code>PHC</code>,
  <code>PCC</code> for heating and cooling modes respectively from the catalog data at indicated reference conditions.
  </p>
  <p>
  The model takes two input signals
  <ul>
  <li>
  The set point for either the leaving heating water temperature or the leaving chilled water temperature
  which is met if the heatpump has sufficient capacity.
  </li>
  <li>
  The integer input <code>uMod</code> which controls the heatpump operational mode.
  </li>
  </ul>
  </p>
  <p>
  Hence, when the integer signal <code>uMod</code>= 1,
  the heatpump is controlled to meet the heating water set point temperature,
  the source heat exchanger operates as the evaporator and the load heat exchanger operates as the condenser.
  Likewise, in case of <code>uMod</code>=-1, the heatpump is controlled to meet the chilled water temperature,
  accordingly, the source heat exchanger operates as condenser and the load heat exchanger operates as the evaporator.
  </p>
  <p>
  The heating and cooling performance coefficients are stored in the data record <code>per</code> and are available from <a href=\"Buildings.Fluid.HeatPumps.Data.EquationFitWaterToWater\">
  Buildings.Fluid.HeatPumps.Data.EquationFitWaterToWater</a>.
  </p>
  <p>
  The electric power only includes the power for the compressor, but not any power for pumps or fans.
  </p>
  <h4>Options</h4>
  <p>
  The user can determine if the heatpump operates on the reverse cycle mode(heating or cooling mode) if the Boolean parameter <code>reverseCycle</code>
  set to true, otherwise, the heatpump operates only on the heating mode.
  </p>
  <h4>References</h4>
  <p>
  C.Tang
   <i>
  Equation fit based models of water source heatpumps.
  </i>
  Master Thesis. Oklahoma State University, Oklahoma, USA. 2005.
  </p>
    </html>", revisions="<html>
  <ul>
  <li>
  May 19, 2019, by Hagar Elarga:<br/>
  First implementation.
  </li>
  </ul>
</html>"));
end EquationFitWaterToWaterReverse;
