within Buildings.Fluid.HydronicConfigurations.ActiveNetworks.Examples;
model ThrottleTwoWayTest
  "Model illustrating the operation of throttle circuits with variable speed pump"
  extends Modelica.Icons.Example;

  package MediumLiq = Buildings.Media.Water
    "Medium model for hot water";

  parameter Buildings.Fluid.HydronicConfigurations.Types.ValveCharacteristic typCha=
    Buildings.Fluid.HydronicConfigurations.Types.ValveCharacteristic.EqualPercentage
    "Control valve characteristic"
    annotation(Dialog(group="Configuration"), Evaluate=true);

  parameter Boolean is_bal = true
    "Set to true for balanced consumer circuits";

  parameter Modelica.Units.SI.MassFlowRate mTer_flow_nominal = 1
    "Terminal unit mass flow rate at design conditions";
  parameter Modelica.Units.SI.Pressure dpTer_nominal(displayUnit="Pa")=3E4
    "Liquid pressure drop across terminal unit at design conditions";
  parameter Modelica.Units.SI.Pressure dpValve_nominal(
    final min=0,
    displayUnit="Pa") = dpTer_nominal
    "Control valve pressure drop at design conditions";
  parameter Modelica.Units.SI.Pressure dpPip_nominal(displayUnit="Pa")=0.5E4
    "Pipe section (before first circuit) pressure drop at design conditions";
  parameter Modelica.Units.SI.Pressure dpPip1_nominal(displayUnit="Pa")=3E4
    "Pipe section (between two circuits) pressure drop at design conditions";
  parameter Real kSizPum(unit="1")=1.0
    "Pump oversizing coefficient";
  final parameter Modelica.Units.SI.Pressure dpPum_nominal(
    final min=0,
    displayUnit="Pa")=
    (dpPip_nominal + dpPip1_nominal + set.k) * kSizPum
    "Pump head at design conditions";
  parameter Modelica.Units.SI.MassFlowRate mPum_flow_nominal= (2 * mTer_flow_nominal)*1.1
    "Pump mass flow rate at design conditions";

  parameter Modelica.Units.SI.Pressure p_min=200000
    "Circuit minimum pressure";

  parameter Modelica.Units.SI.Temperature TAirEnt_nominal=293.15
    "Air entering temperature at design conditions";
  parameter Modelica.Units.SI.Temperature TLiqEnt_nominal=333.15
    "Hot water entering temperature at design conditions";
  parameter Modelica.Units.SI.Temperature TLiqLvg_nominal=323.15
    "Hot water leaving temperature at design conditions";

  parameter Modelica.Fluid.Types.Dynamics energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState
    "Type of energy balance: dynamic (3 initialization options) or steady state"
    annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Conservation equations"));

  Sources.Boundary_pT ref(
    redeclare final package Medium = MediumLiq,
    final p=p_min,
    final T=TLiqEnt_nominal,
    nPorts=2)
    "Pressure and temperature boundary condition"
    annotation (Placement(transformation(extent={{10,-10},{-10,10}},
        rotation=-90,
        origin={-80,-70})));
  Movers.SpeedControlled_y pum(
    redeclare final package Medium=MediumLiq,
    final energyDynamics=energyDynamics,
    addPowerToMedium=false,
    use_inputFilter=energyDynamics<>Modelica.Fluid.Types.Dynamics.SteadyState,
    per(pressure(
      V_flow={0, 1, 2} * mPum_flow_nominal / 996,
      dp = {1.2, 1, 0.4} * dpPum_nominal)),
    inputType=Buildings.Fluid.Types.InputType.Continuous)
    "Circulation pump"
    annotation (Placement(transformation(extent={{-90,-50},{-70,-30}})));
  Buildings.Fluid.HydronicConfigurations.ActiveNetworks.ThrottleTwoWayTest
           con(
    redeclare final package Medium=MediumLiq,
    final use_lumFloRes=false,
    final energyDynamics=energyDynamics,
    dat(final m2_flow_nominal=mTer_flow_nominal,
    final dp2_nominal=dpTer_nominal,
    final dpValve_nominal=dpValve_nominal,
    final dpBal1_nominal=if is_bal then
      (dpPum_nominal - dpPip_nominal - dpTer_nominal - dpValve_nominal)
       else 0))
    "Hydronic connection"
    annotation (Placement(transformation(extent={{0,10},{20,30}})));
  Buildings.Fluid.HydronicConfigurations.Examples.BaseClasses.Load loa(
    redeclare final package MediumLiq = MediumLiq,
    final dpLiq_nominal=dpTer_nominal,
    final energyDynamics=energyDynamics,
    final mLiq_flow_nominal=mTer_flow_nominal,
    final TAirEnt_nominal=TAirEnt_nominal,
    final TLiqEnt_nominal=TLiqEnt_nominal,
    final TLiqLvg_nominal=TLiqLvg_nominal,
    k=10) "Load"
    annotation (Placement(transformation(extent={{0,50},{20,70}})));
  .Buildings.Controls.OBC.CDL.Continuous.Sources.Constant fraLoa(k=1)
    "Load modulating signal"
    annotation (Placement(transformation(extent={{-90,70},{-70,90}})));
  Buildings.Fluid.HydronicConfigurations.ActiveNetworks.ThrottleTwoWayTest
           con1(
    final use_lumFloRes=false,
    redeclare final package Medium = MediumLiq,
    final energyDynamics=energyDynamics,
    dat(final m2_flow_nominal=mTer_flow_nominal,
    final dp2_nominal=dpTer_nominal,
    final dpValve_nominal=dpValve_nominal,
    final dpBal1_nominal=0))
    "Hydronic connection"
    annotation (Placement(transformation(extent={{60,10},{80,30}})));
  Buildings.Fluid.HydronicConfigurations.Examples.BaseClasses.Load loa1(
    redeclare final package MediumLiq = MediumLiq,
    final dpLiq_nominal=dpTer_nominal,
    final energyDynamics=energyDynamics,
    final mLiq_flow_nominal=mTer_flow_nominal,
    final TAirEnt_nominal=TAirEnt_nominal,
    final TLiqEnt_nominal=TLiqEnt_nominal,
    final TLiqLvg_nominal=TLiqLvg_nominal,
    k=10) "Load"
    annotation (Placement(transformation(extent={{60,50},{80,70}})));
  FixedResistances.PressureDrop res(
    redeclare final package Medium=MediumLiq,
    final m_flow_nominal=mPum_flow_nominal,
    final dp_nominal=dpPip_nominal)
    "Pipe pressure drop"
    annotation (Placement(transformation(extent={{-30,-50},{-10,-30}})));
  FixedResistances.PressureDrop res1(
    redeclare final package Medium = MediumLiq,
    final m_flow_nominal=mPum_flow_nominal - mTer_flow_nominal,
    final dp_nominal=dpPip1_nominal)
    "Pipe pressure drop"
    annotation (Placement(transformation(extent={{30,-50},{50,-30}})));
  Sensors.RelativePressure dp(
    redeclare final package Medium = MediumLiq)
    "Differential pressure"
    annotation (Placement(transformation(extent={{0,-10},{20,-30}})));
  Sensors.RelativePressure dp1(
    redeclare final package Medium = MediumLiq)
    "Differential pressure"
    annotation (Placement(transformation(extent={{60,-10},{80,-30}})));
  .Buildings.Controls.OBC.CDL.Continuous.Sources.TimeTable ope(
    table=[0,1,1; 1,0,1; 2,1,0; 3,0,0],
    extrapolation=Buildings.Controls.OBC.CDL.Types.Extrapolation.HoldLastPoint,
    timeScale=100) "Valve opening signal"
    annotation (Placement(transformation(extent={{-90,30},{-70,50}})));
  Sensors.TemperatureTwoPort TRet(
    redeclare final package Medium = MediumLiq,
    final m_flow_nominal=mPum_flow_nominal,
    T_start=TLiqLvg_nominal)
    "Return temperature sensor"
    annotation (Placement(
        transformation(
        extent={{10,10},{-10,-10}},
        rotation=0,
        origin={-40,-60})));
  Sensors.TemperatureTwoPort TSup(
    redeclare final package Medium = MediumLiq,
    final m_flow_nominal=mPum_flow_nominal,
    T_start=TLiqEnt_nominal)
    "Supply temperature sensor"
    annotation (Placement(
        transformation(
        extent={{-10,10},{10,-10}},
        rotation=0,
        origin={-50,-40})));
  .Buildings.Controls.OBC.CDL.Continuous.Subtract delT(
    y(final unit="K"))
    "Primary delta-T"
    annotation (Placement(transformation(extent={{0,-90},{20,-70}})));
  Buildings.Controls.OBC.CDL.Continuous.PID conPID(k=0.1, Ti=60)
    annotation (Placement(transformation(extent={{-70,0},{-50,20}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant set(
    final k=dpTer_nominal + dpValve_nominal)
    "Pressure differential set point"
    annotation (Placement(transformation(extent={{-100,0},{-80,20}})));
  FixedResistances.PressureDrop res2(
    redeclare final package Medium = MediumLiq,
    final m_flow_nominal=0.1*mPum_flow_nominal,
    final dp_nominal=set.k)
    "Pipe pressure drop"
    annotation (Placement(transformation(extent={{-10,-10},{10,10}},
        rotation=-90,
        origin={100,-50})));
equation
  connect(ref.ports[1], pum.port_a) annotation (Line(points={{-81,-60},{-100,-60},
          {-100,-40},{-90,-40}},
                            color={0,127,255}));
  connect(con.port_b2, loa.port_a) annotation (Line(points={{4,30},{4,44},{0,44},
          {0,60}},      color={0,127,255}));
  connect(loa.port_b, con.port_a2) annotation (Line(points={{20,60},{20,44},{16,
          44},{16,29.8}}, color={0,127,255}));
  connect(fraLoa.y, loa.u) annotation (Line(points={{-68,80},{-20,80},{-20,66},{
          -2,66}},
        color={0,0,127}));
  connect(con1.port_b2, loa1.port_a) annotation (Line(points={{64,30},{64,40},{60,
          40},{60,60}}, color={0,127,255}));
  connect(con1.port_a2, loa1.port_b) annotation (Line(points={{76,29.8},{76,40},
          {80,40},{80,60}}, color={0,127,255}));
  connect(fraLoa.y, loa1.u) annotation (Line(points={{-68,80},{40,80},{40,66},{58,
          66}}, color={0,0,127}));
  connect(res.port_b, res1.port_a)
    annotation (Line(points={{-10,-40},{30,-40}}, color={0,127,255}));
  connect(res.port_b, dp.port_a)
    annotation (Line(points={{-10,-40},{0,-40},{0,-20}},   color={0,127,255}));
  connect(dp1.port_a, res1.port_b)
    annotation (Line(points={{60,-20},{60,-40},{50,-40}}, color={0,127,255}));
  connect(dp1.port_a, con1.port_a1) annotation (Line(points={{60,-20},{60,4},{64,
          4},{64,10}}, color={0,127,255}));
  connect(con1.port_b1, dp1.port_b) annotation (Line(points={{76,10},{76,4},{80,
          4},{80,-20}},  color={0,127,255}));
  connect(con.port_b1, dp.port_b) annotation (Line(points={{16,10},{16,2},{20,2},
          {20,-20}}, color={0,127,255}));
  connect(con.port_a1, dp.port_a) annotation (Line(points={{4,10},{4,2},{0,2},{0,
          -20}},     color={0,127,255}));
  connect(ope.y[1], con.yVal)
    annotation (Line(points={{-68,40},{-20,40},{-20,20},{-2,20}},
                                                color={0,0,127}));
  connect(ope.y[2], con1.yVal) annotation (Line(points={{-68,40},{40,40},{40,20},
          {58,20}},                color={0,0,127}));
  connect(TRet.port_b, ref.ports[2])
    annotation (Line(points={{-50,-60},{-79,-60}}, color={0,127,255}));
  connect(TRet.port_a, dp.port_b)
    annotation (Line(points={{-30,-60},{20,-60},{20,-20}}, color={0,127,255}));
  connect(TRet.port_a, dp1.port_b)
    annotation (Line(points={{-30,-60},{80,-60},{80,-20}}, color={0,127,255}));
  connect(pum.port_b, TSup.port_a)
    annotation (Line(points={{-70,-40},{-60,-40}}, color={0,127,255}));
  connect(TSup.port_b, res.port_a)
    annotation (Line(points={{-40,-40},{-30,-40}}, color={0,127,255}));
  connect(TRet.T, delT.u1)
    annotation (Line(points={{-40,-71},{-40,-74},{-2,-74}}, color={0,0,127}));
  connect(TSup.T, delT.u2)
    annotation (Line(points={{-50,-51},{-50,-86},{-2,-86}}, color={0,0,127}));
  connect(conPID.y, pum.y) annotation (Line(points={{-48,10},{-40,10},{-40,-20},
          {-80,-20},{-80,-28}}, color={0,0,127}));
  connect(dp1.p_rel, conPID.u_m) annotation (Line(points={{70,-11},{70,-6},{-60,
          -6},{-60,-2}},  color={0,0,127}));
  connect(set.y, conPID.u_s)
    annotation (Line(points={{-78,10},{-72,10}}, color={0,0,127}));
  connect(res1.port_b, res2.port_a)
    annotation (Line(points={{50,-40},{100,-40}}, color={0,127,255}));
  connect(res2.port_b, TRet.port_a)
    annotation (Line(points={{100,-60},{-30,-60}}, color={0,127,255}));
   annotation (experiment(
    StopTime=300,
    Tolerance=1e-6),
    __Dymola_Commands(file=
    "modelica://Buildings/Resources/Scripts/Dymola/Fluid/HydronicConfigurations/ActiveNetworks/Examples/ThrottleOpenLoop.mos"
    "Simulate and plot"),
    Documentation(info="<html>
<p>
The pipe pressure drop between the two consumer circuits is voluntarily
high to showcase typical balancing issues encountered in large 
distribution systems.
</p>
<p>
This model illustrates the use of a throttle circuit to modulate
the heat flow rate transmitted to a constant load.
Two identical secondary circuits are connected to a primary circuit
with a variable speed pump.
The pump speed is modulated to track a constant pressure differential
at the boundaries of the remote circuit.
The main assumptions are enumerated below.
</p>
<ul>
<li>
The model is configured in steady-state.
</li>
<li>
Secondary and valve flow resistances are not lumped together
so that the valve authority can be computed as
<code>val.res1.dp / val.res2.dp</code> when the valve is
fully open.
</li>
<li>
The design conditions at <code>time = 0</code> are defined without
considering any load diversity.
</li>
<li>
Each consumer circuit is balanced at design conditions if the parameter
<code>is_bal</code> is set to <code>true</code>.
</li>
</ul>
<p>
When simulated with the default parameter values, this example
shows the following points.
</p>
<ul>
<li>
The overflow caused by the unbalanced
</li>
<li>
The impact on the heat flow rate transferred to the load (see plot #4) is of an
even lower amplitude (<i>2%</i>) due to the emission characteristic of the
terminal unit.
</li>
<li>
The equal-percentage / linear characteristic of the control valve yields
a relationship between the heat flow rate transferred to the load and the
valve opening that is close to linear (see plot #4).
</li>
</ul>
<h4>
Sensitivity analysis
</h4>
<p>
Those observations are confirmed by a sensitivity study to the following
parameters.
</p>
<ul>
<li>
Ratio of the terminal unit pressure drop to the pump head at
design conditions (see the icon of the diversion circuit component for the
location of points J and A):
<i>&psi; = &Delta;p<sub>J-A</sub> / &Delta;p<sub>pump</sub></i>
varying from <i>0.1</i> to <i>0.4</i>
</li>
<li>
Ratio of the control valve authority:
<i>&beta; = &Delta;p<sub>A-AB</sub> / &Delta;p<sub>J-AB</sub></i>
varying from <i>0.1</i> to <i>0.7</i>
</li>
<li>
Balanced bypass branch:
<code>is_bypBal</code> switched from <code>false</code> to <code>true</code>
</li>
<li>
Valve characteristic:
<code>ThreeWayValve</code> switched from equal percentage-linear (EL) to
linear-linear (LL).
</li>
</ul>
<h5>
Direct and bypass mass flow rate
</h5>
<p>
The overflow in the bypass branch when the valve is fully closed increases with
<i>&psi;</i> and decreases with <i>&beta;</i>.
It it close to <i>80%</i> for <i>&psi; = 40%</i> and <i>&beta; = 10%</i>.
However, the concomitant flow shortage in the other terminal unit with a valve
fully open is limited to about <i>20%</i>.
For a valve authority of <i>&beta; = 50%</i> one may note that the flow shortage
is limited to about <i>10%</i>, indicating that selecting the control valve with
a suitable authority largely dampens the impact of an unbalanced bypass branch.
</p>
<p>
<img alt=\"Diversion circuit bypass flow rate\"
src=\"modelica://Buildings/Resources/Images/Fluid/HydronicConfigurations/ActiveNetworks/Examples/DiversionOpenLoop_mBypass.png\"/>
<br/>
<i>Bypass mass flow rate (ratio to design value) at fully closed conditions
as a function of
&psi; = &Delta;p<sub>J-A</sub> / &Delta;p<sub>pump</sub>
for various valve authorities &beta; (color scale),
and a bypass branch either balanced (right plot) or not (left plot).
</i>
</p>
<p>
<img alt=\"Diversion circuit direct flow rate\"
src=\"modelica://Buildings/Resources/Images/Fluid/HydronicConfigurations/ActiveNetworks/Examples/DiversionOpenLoop_mDirect.png\"/>
<br/>
<i>Direct mass flow rate (ratio to design value) at fully open conditions
as a function of
&psi; = &Delta;p<sub>J-A</sub> / &Delta;p<sub>pump</sub>
for various valve authorities &beta; (color scale),
and a bypass branch either balanced (right plot) or not (left plot).
</i>
</p>
<p>
<img alt=\"Diversion circuit pump flow rate\"
src=\"modelica://Buildings/Resources/Images/Fluid/HydronicConfigurations/ActiveNetworks/Examples/DiversionOpenLoop_mPump.png\"/>
<br/>
<i>Pump mass flow rate (ratio to design value) as a function of
&psi; = &Delta;p<sub>J-A</sub> / &Delta;p<sub>pump</sub>
for various valve authorities &beta; (color scale),
a bypass branch either balanced (right plots) or not (left plots)
and either an equal-percentage / linear valve characteristic (top plots)
or a linear / linear valve characteristic (bottom plots).
</i>
</p>
<p>
<img alt=\"Diversion circuit heat flow rate fully open\"
src=\"modelica://Buildings/Resources/Images/Fluid/HydronicConfigurations/ActiveNetworks/Examples/DiversionOpenLoop_Q100.png\"/>
<br/>
<i>Heat flow rate (ratio to design value) at fully open conditions
as a function of
&psi; = &Delta;p<sub>J-A</sub> / &Delta;p<sub>pump</sub>
for various valve authorities &beta; (color scale),
and a bypass branch either balanced (right plot) or not (left plot).
</i>
</p>
<p>
<img alt=\"Diversion circuit heat flow rate 10% open\"
src=\"modelica://Buildings/Resources/Images/Fluid/HydronicConfigurations/ActiveNetworks/Examples/DiversionOpenLoop_Q10.png\"/>
<br/>
<i>Heat flow rate (ratio to design value) at 10% open conditions
as a function of
&psi; = &Delta;p<sub>J-A</sub> / &Delta;p<sub>pump</sub>
for various valve authorities &beta; (color scale),
and a bypass branch either balanced (right plot) or not (left plot).
</i>
</p>
</html>"),
    Diagram(coordinateSystem(extent={{-120,-100},{120,100}})));
end ThrottleTwoWayTest;
