within Buildings.Fluid.HydronicConfigurations.ActiveNetworks;
model InjectionTwoWayValve "Injection circuit with two-way valve"
  extends
    Buildings.Fluid.HydronicConfigurations.Interfaces.PartialHydronicConfiguration(
    dat(dpValve_nominal=0.3e4, m1_flow_nominal=m2_flow_nominal),
    final typVal=Buildings.Fluid.HydronicConfigurations.Types.Valve.TwoWay,
    final have_bypFix=true,
    final have_pum=true);

  FixedResistances.Junction junSup(
    redeclare final package Medium = Medium,
    final energyDynamics=energyDynamics,
    final portFlowDirection_1=if allowFlowReversal then Modelica.Fluid.Types.PortFlowDirection.Bidirectional
         else Modelica.Fluid.Types.PortFlowDirection.Entering,
    final portFlowDirection_2=if allowFlowReversal then Modelica.Fluid.Types.PortFlowDirection.Bidirectional
         else Modelica.Fluid.Types.PortFlowDirection.Leaving,
    final portFlowDirection_3=if allowFlowReversal then Modelica.Fluid.Types.PortFlowDirection.Bidirectional
         else Modelica.Fluid.Types.PortFlowDirection.Leaving,
    final m_flow_nominal=m1_flow_nominal .* {1,-1,1},
    final dp_nominal=fill(0, 3)) "Junction" annotation (Placement(
        transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={-60,0})));
  Components.Pump pum(
    redeclare final package Medium = Medium,
    final typ=typPumMod,
    final m_flow_nominal=m2_flow_nominal,
    final dp_nominal=dp2_nominal,
    final energyDynamics=energyDynamics,
    final allowFlowReversal=allowFlowReversal,
    use_inputFilter=energyDynamics <> Modelica.Fluid.Types.Dynamics.SteadyState,
    final per=dat.pum)
    "Pump"
    annotation (
      choicesAllMatching = true,
      Placement(transformation(
        extent={{-10,10},{10,-10}},
        rotation=90,
        origin={-60,40})));

  Components.TwoWayValve val(
    redeclare final package Medium = Medium,
    final typCha=typCha,
    use_inputFilter=energyDynamics <> Modelica.Fluid.Types.Dynamics.SteadyState,
    final allowFlowReversal=allowFlowReversal,
    final m_flow_nominal=m2_flow_nominal,
    final dpValve_nominal=dpValve_nominal,
    final dpFixed_nominal=if use_lumFloRes then dpBal1_nominal + dp2_nominal
         else 0)
    "Control valve"
    annotation (
      choicesAllMatching = true,
      Placement(
        transformation(
        extent={{-10,10},{10,-10}},
        rotation=-90,
        origin={60,-40})));

  Sensors.TemperatureTwoPort T2Sup(
    redeclare final package Medium = Medium,
    final m_flow_nominal=m2_flow_nominal,
    final allowFlowReversal=allowFlowReversal,
    tau=if energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState then 0
         else 1) "Consumer circuit supply temperature sensor" annotation (
      Placement(transformation(
        extent={{-10,10},{10,-10}},
        rotation=90,
        origin={-60,60})));
  FixedResistances.Junction junRet(
    redeclare final package Medium = Medium,
    final energyDynamics=energyDynamics,
    final portFlowDirection_1=if allowFlowReversal then Modelica.Fluid.Types.PortFlowDirection.Bidirectional
         else Modelica.Fluid.Types.PortFlowDirection.Entering,
    final portFlowDirection_2=if allowFlowReversal then Modelica.Fluid.Types.PortFlowDirection.Bidirectional
         else Modelica.Fluid.Types.PortFlowDirection.Leaving,
    final portFlowDirection_3=if allowFlowReversal then Modelica.Fluid.Types.PortFlowDirection.Bidirectional
         else Modelica.Fluid.Types.PortFlowDirection.Leaving,
    final m_flow_nominal=m1_flow_nominal .* {1,-1,-1},
    final dp_nominal=fill(0, 3)) "Junction" annotation (Placement(
        transformation(
        extent={{10,10},{-10,-10}},
        rotation=90,
        origin={60,0})));
  FixedResistances.PressureDrop bal2(
    redeclare final package Medium = Medium,
    final allowFlowReversal=allowFlowReversal,
    final m_flow_nominal=m2_flow_nominal,
    final dp_nominal=dpBal2_nominal)
    "Primary balancing valve"
    annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=-90,
        origin={60,30})));
  FixedResistances.PressureDrop bal1(
    redeclare final package Medium = Medium,
    final allowFlowReversal=allowFlowReversal,
    final m_flow_nominal=m1_flow_nominal,
    final dp_nominal=dpBal1_nominal)
    "Primary balancing valve"
    annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=-90,
        origin={60,-80})));
  Sensors.TemperatureTwoPort T2Ret(
    redeclare final package Medium = Medium,
    final m_flow_nominal=m2_flow_nominal,
    final allowFlowReversal=allowFlowReversal,
    tau=if energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState then 0
         else 1) "Consumer circuit return temperature sensor" annotation (
      Placement(transformation(
        extent={{10,-10},{-10,10}},
        rotation=90,
        origin={60,60})));
  Controls.PIDWithOperatingMode ctl(
    final reverseActing=typFun==Buildings.Fluid.HydronicConfigurations.Types.ControlFunction.Heating,
    final yMin=0,
    final yMax=1,
    final controllerType=dat.ctl.controllerType,
    final k=dat.ctl.k,
    final Ti=dat.ctl.Ti,
    final Ni=dat.ctl.Ni,
    final y_reset=dat.ctl.y_reset) if have_ctl
    "Controller"
    annotation (Placement(transformation(extent={{20,-50},{40,-30}})));
  Buildings.Controls.OBC.CDL.Integers.GreaterThreshold isEna(final t=Controls.OperatingModes.disabled)
    "Returns true if enabled"
    annotation (Placement(transformation(extent={{-10,70},{10,90}})));
  Buildings.Controls.OBC.CDL.Continuous.Switch swi
    "Switch on/off"
    annotation (Placement(transformation(extent={{10,30},{-10,50}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant One(
    final k=1)
    if typPum==Buildings.Fluid.HydronicConfigurations.Types.Pump.SingleConstant
    "one"
    annotation (Placement(transformation(extent={{50,70},{30,90}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant zer(
    final k=0) "Zero"
    annotation (Placement(transformation(extent={{50,22},{30,42}})));
  Buildings.Controls.OBC.CDL.Routing.RealExtractor extIndSig(final nin=2)
    "Select measured signal"
    annotation (Placement(transformation(extent={{-10,-10},{10,10}},
        rotation=-90,
        origin={-40,-60})));
  replaceable FixedResistances.LosslessPipe byp(
    redeclare final package Medium = Medium,
    final m_flow_nominal=m2_flow_nominal)
    "Fluid pass-through that can be replaced by check valve"
    annotation (Placement(transformation(extent={{10,-10},{-10,10}})));
  Buildings.Controls.OBC.CDL.Integers.Sources.Constant ctlVar(
    final k=Integer(dat.typCtl))
    "Controlled variable selector"
    annotation (Placement(transformation(extent={{-90,-70},{-70,-50}})));
equation
  connect(junSup.port_2, pum.port_a)
    annotation (Line(points={{-60,10},{-60,30}}, color={0,127,255}));
  connect(junSup.port_1, port_a1)
    annotation (Line(points={{-60,-10},{-60,-100}}, color={0,127,255}));
  connect(pum.port_b, T2Sup.port_a)
    annotation (Line(points={{-60,50},{-60,50}}, color={0,127,255}));
  connect(T2Sup.port_b, port_b2)
    annotation (Line(points={{-60,70},{-60,100}}, color={0,127,255}));
  connect(junRet.port_1, bal2.port_b)
    annotation (Line(points={{60,10},{60,20}}, color={0,127,255}));
  connect(val.port_b, bal1.port_a)
    annotation (Line(points={{60,-50},{60,-70}}, color={0,127,255}));
  connect(bal1.port_b, port_b1)
    annotation (Line(points={{60,-90},{60,-100}}, color={0,127,255}));
  connect(bal2.port_a, T2Ret.port_b)
    annotation (Line(points={{60,40},{60,50}}, color={0,127,255}));
  connect(T2Ret.port_a, port_a2)
    annotation (Line(points={{60,70},{60,100}}, color={0,127,255}));
  connect(ctl.y, val.y)
    annotation (Line(points={{42,-40},{48,-40}}, color={0,0,127}));
  connect(set, ctl.u_s)
    annotation (Line(points={{-120,-40},{18,-40}}, color={0,0,127}));
  connect(yPum, swi.u1) annotation (Line(points={{-120,40},{-80,40},{-80,54},{20,
          54},{20,48},{12,48}}, color={0,0,127}));
  connect(One.y, swi.u1) annotation (Line(points={{28,80},{20,80},{20,48},{12,48}},
        color={0,0,127}));
  connect(zer.y, swi.u3)
    annotation (Line(points={{28,32},{12,32}}, color={0,0,127}));
  connect(isEna.y, swi.u2) annotation (Line(points={{12,80},{16,80},{16,40},{12,
          40}}, color={255,0,255}));
  connect(mod, isEna.u)
    annotation (Line(points={{-120,80},{-12,80}}, color={255,127,0}));
  connect(T2Sup.T, extIndSig.u[1]) annotation (Line(points={{-49,60},{-40,60},{-40,
          -48},{-40.5,-48}},         color={0,0,127}));
  connect(T2Ret.T, extIndSig.u[2]) annotation (Line(points={{49,60},{-39.5,60},{
          -39.5,-48}},     color={0,0,127}));
  connect(junRet.port_2, val.port_a)
    annotation (Line(points={{60,-10},{60,-30}}, color={0,127,255}));
  connect(extIndSig.y, ctl.u_m)
    annotation (Line(points={{-40,-72},{-40,-80},{30,-80},{30,-52}},
                                                          color={0,0,127}));
  connect(mod, ctl.mod) annotation (Line(points={{-120,80},{-20,80},{-20,-60},{24,
          -60},{24,-52}}, color={255,127,0}));
  connect(junRet.port_3,byp. port_a) annotation (Line(points={{50,0},{10,0}},
                        color={0,127,255}));
  connect(byp.port_b, junSup.port_3) annotation (Line(points={{-10,0},{-50,0}},
                            color={0,127,255}));
  connect(ctlVar.y, extIndSig.index)
    annotation (Line(points={{-68,-60},{-52,-60}}, color={255,127,0}));
  connect(swi.y, pum.y)
    annotation (Line(points={{-12,40},{-48,40}}, color={0,0,127}));
  annotation (
    defaultComponentName="con",
    Icon(coordinateSystem(preserveAspectRatio=false), graphics={
      Bitmap(
      extent={{-100,-100},{100,100}},
      fileName="modelica://Buildings/Resources/Images/Fluid/HydronicConfigurations/ActiveNetworks/InjectionTwoWayValve.svg")}),
    Diagram(coordinateSystem(preserveAspectRatio=false)),
    Documentation(info="<html>
<p>
Lumped flow resistance includes...

Default dpValve_nominal=0.34e4 for check valve
</p>
</html>"));
end InjectionTwoWayValve;
