within Buildings.Fluid.SolarCollector.BaseClasses.Examples;
model ASHRAESolarGain "Example showing the use of ASHRAESolarGain"
  import Buildings;
  extends Modelica.Icons.Example;
  parameter
    Buildings.Fluid.SolarCollector.Data.GlazedFlatPlate.GenericGlazedFlatPlate         per=
      Buildings.Fluid.SolarCollector.Data.GlazedFlatPlate.SRCC2001002B()
    "Performance data" annotation (choicesAllMatching=true);
  inner Modelica.Fluid.System system(p_ambient=101325) annotation (Placement(
        transformation(extent={{60,60},{80,80}}, rotation=0)));
  Buildings.Fluid.SolarCollector.BaseClasses.ASHRAESolarGain    solHeaGai(
    B0=per.B0,
    B1=per.B1,
    y_intercept=per.y_intercept,
    nSeg=3,
    A_c=per.A,
    shaCoe=0.25,
    til=0.78539816339745)
    annotation (Placement(transformation(extent={{20,-20},{40,0}})));
  Modelica.Blocks.Sources.Constant
                               incAng(k=0.523)
    annotation (Placement(transformation(extent={{-80,-40},{-60,-20}})));
  Modelica.Blocks.Sources.Constant HDirTil(k=800)
    annotation (Placement(transformation(extent={{-40,0},{-20,20}})));
  Modelica.Blocks.Sources.Constant HGroDifTil(k=200)
    annotation (Placement(transformation(extent={{-80,20},{-60,40}})));
  Modelica.Blocks.Sources.Constant HSkyDifTil(k=400)
    annotation (Placement(transformation(extent={{-40,40},{-20,60}})));
equation
  connect(incAng.y, solHeaGai.incAng) annotation (Line(
      points={{-59,-30},{-20,-30},{-20,-14},{18,-14}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(HDirTil.y, solHeaGai.HDirTil) annotation (Line(
      points={{-19,10},{-6,10},{-6,-8},{18,-8}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(HGroDifTil.y, solHeaGai.HGroDifTil) annotation (Line(
      points={{-59,30},{-2,30},{-2,-5.2},{18,-5.2}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(HSkyDifTil.y, solHeaGai.HSkyDifTil) annotation (Line(
      points={{-19,50},{8,50},{8,-2},{18,-2}},
      color={0,0,127},
      smooth=Smooth.None));
  annotation (
    Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
            100}}), graphics),
    Documentation(info="<html>
<p>
This examples demonstrates the implementation of ASHRAESolarGain. All of the inputs are constant resulting in a very simple model and constants for the output.
</p>
</html>", revisions="<html>
<ul>
<li>
Mat 27, 2013 by Peter Grant:<br>
First implementation.
</li>
</ul>
</html>"),
    __Dymola_Commands,
    Icon(graphics));
end ASHRAESolarGain;
