within Buildings.Fluid.Utilities;
package BaseClasses
  "Package with base classes for Buildings.Fluid.Utilities"
  extends Modelica.Icons.BasesPackage;
  annotation (
    preferredView="info",
    Documentation(
      info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Buildings.Fluid.Utilities\">Buildings.Fluid.Utilities</a>.
</p>
</html>"));
end BaseClasses;
