within Buildings.Fluid.ZoneEquipment;
model FCU_singleLayer

  parameter Buildings.Fluid.ZoneEquipment.Types.heatingCoil heatingCoilType=Buildings.Fluid.ZoneEquipment.Types.heatingCoil.heatingHotWater
    "Type of heating coil used in the FCU";

  parameter Buildings.Fluid.ZoneEquipment.Types.capacityControl capacityControlMethod
    "Type of capacity control method";

  parameter Modelica.Units.SI.HeatFlowRate QHeaCoi_flow_nominal
    "Heat flow rate at u=1, positive for heating";
  parameter Modelica.Units.SI.MassFlowRate mHotWat_flow_nominal
    "Nominal mass flow rate of water";
  parameter Modelica.Units.SI.PressureDifference dpAirTot_nominal
    "Total pressure difference across supply and return ports in airloop";
  parameter Modelica.Units.SI.PressureDifference dpHeaCoiAir_nominal
    "Pressure difference";
  parameter Modelica.Units.SI.ThermalConductance UAHeaCoi_nominal
    "Thermal conductance at nominal flow, used to compute heat capacity";
  parameter Real minSpeRatCooCoi "Minimum speed ratio";
  parameter Modelica.Units.SI.PressureDifference dpCooCoiAir_nominal
    "Pressure difference";
  parameter Modelica.Units.SI.MassFlowRate mChiWat_flow_nominal
    "Nominal mass flow rate of water";
  parameter Modelica.Units.SI.ThermalConductance UACooCoi_nominal
    "Thermal conductance at nominal flow, used to compute heat capacity";
  parameter Modelica.Units.SI.PressureDifference dpCooCoiWat_nominal
    "Pressure difference";

//   extends Buildings.ZoneEquipment.Baseclasses.PartialComponent(
//     redeclare Buildings.ZoneEquipment.Components.coolingCoil coi2(
//       m_flow_nominal=mAir_flow_nominal,
//       final has_coolingCoil=has_coolingCoil,
//       final has_coolingCoilCCW=has_coolingCoilCCW,
//       mAir_flow_nominal=mAir_flow_nominal,
//       minSpeRatCooCoi=minSpeRatCooCoi,
//       dpCooCoiAir_nominal=dpCooCoiAir_nominal,
//       dpCooCoiWat_nominal=dpCooCoiWat_nominal,
//       mChiWat_flow_nominal=mChiWat_flow_nominal,
//       UACooCoi_nominal=UACooCoi_nominal,
//       redeclare package Medium = MediumA,
//       redeclare package MediumA = MediumA,
//       redeclare package MediumW = MediumW),
//     redeclare Buildings.ZoneEquipment.Components.heatingCoil coi1(
//       m_flow_nominal=mAir_flow_nominal,
//       final has_heatingCoil=has_heatingCoil,
//       final has_heatingCoilHHW=has_heatingCoilHHW,
//       mAir_flow_nominal=mAir_flow_nominal,
//       QHeaCoi_flow_nominal=QHeaCoi_flow_nominal,
//       mHotWat_flow_nominal=mHotWat_flow_nominal,
//       dpHeaCoiWat_nominal=dpHeaCoiWat_nominal,
//       dpHeaCoiAir_nominal=dpHeaCoiAir_nominal,
//       UAHeaCoi_nominal=UAHeaCoi_nominal,
//       redeclare package Medium = MediumA,
//       redeclare package MediumA = MediumA,
//       redeclare package MediumW = MediumW),
//     redeclare Buildings.ZoneEquipment.Components.economizer eco(
//       mAirOut_flow_nominal=mAirOut_flow_nominal,
//       m_flow_nominal=mAir_flow_nominal,
//       has_economizer=has_economizer,
//       mAir_flow_nominal=mAir_flow_nominal,
//       redeclare package Medium = MediumA,
//       redeclare package MediumA = MediumA),
//     final has_economizer=true,
//     final has_coolingCoil=true,
//     final has_coolingCoilCCW=true,
//     final has_heatingCoil=true,
//     has_heatingCoilHHW=has_heatingCoilHHW,
//     fan(per=fanPer, addPowerToMedium=fanAddPowerToMedium));

//     parameter Boolean has_heatingCoil = true
//       "Does the zone equipment have a heating coil?";
//
//     parameter Boolean has_coolingCoil = true
//       "Does the zone equipment have a heating coil?";
//
//     parameter Boolean has_coolingCoilCCW = true
//       "Does the zone equipment have a hot water heating coil?"
//       annotation(Dialog(enable = has_coolingCoil));

  parameter Modelica.Units.SI.MassFlowRate mAirOut_flow_nominal
    "Nominal mass flow rate of outdoor air";

  parameter Modelica.Units.SI.MassFlowRate mAir_flow_nominal
    "Nominal mass flow rate, used for regularization near zero flow";

  replaceable package MediumA = Buildings.Media.Air
    constrainedby Modelica.Media.Interfaces.PartialCondensingGases "Medium model for air";
  replaceable package MediumW = Buildings.Media.Water "Medium model for water";
  Modelica.Fluid.Interfaces.FluidPort_a port_return(redeclare package Medium =
        MediumA) "Return air port from zone" annotation (Placement(
        transformation(extent={{350,30},{370,50}}),  iconTransformation(extent={{90,-10},
            {110,10}})));
  Modelica.Fluid.Interfaces.FluidPort_b port_supply(redeclare package Medium =
        MediumA) "Supply air port to the zone" annotation (Placement(
        transformation(extent={{350,-50},{370,-30}}),
                                                    iconTransformation(extent={{90,-50},
            {110,-30}})));
  Modelica.Fluid.Interfaces.FluidPort_b port_CCW_outlet(redeclare package
      Medium = MediumW)
    annotation (Placement(transformation(extent={{94,-190},{114,-170}}),
        iconTransformation(extent={{10,-110},{30,-90}})));
  Modelica.Fluid.Interfaces.FluidPort_a port_CCW_inlet(redeclare package Medium =
        MediumW)
    annotation (Placement(transformation(extent={{134,-190},{154,-170}}),
        iconTransformation(extent={{50,-110},{70,-90}})));
  Modelica.Fluid.Interfaces.FluidPort_b port_HHW_outlet(redeclare package
      Medium = MediumW)
    annotation (Placement(transformation(extent={{-46,-190},{-26,-170}}),
        iconTransformation(extent={{-70,-110},{-50,-90}})));
  Modelica.Fluid.Interfaces.FluidPort_a port_HHW_inlet(redeclare package Medium =
        MediumW)
    annotation (Placement(transformation(extent={{-6,-190},{14,-170}}),
        iconTransformation(extent={{-30,-110},{-10,-90}})));
  Controls.OBC.CDL.Interfaces.RealInput uHea
    "Heating loop signal" annotation (Placement(transformation(
        extent={{-20,-20},{20,20}},
        origin={-380,-140}),iconTransformation(
        extent={{-20,-20},{20,20}},
        origin={-120,-60})));
  Controls.OBC.CDL.Interfaces.RealInput uCoo
    "Cooling loop signal" annotation (Placement(transformation(
        extent={{-20,-20},{20,20}},
        origin={-380,-80}),
                          iconTransformation(
        extent={{-20,-20},{20,20}},
        origin={-120,-20})));
  Controls.OBC.CDL.Interfaces.RealInput uFan "Fan signal" annotation (Placement(
        transformation(
        extent={{-20,-20},{20,20}},
        origin={-380,80}), iconTransformation(
        extent={{-20,-20},{20,20}},
        origin={-120,20})));
  Controls.OBC.CDL.Interfaces.RealOutput TSupAir "Supply air temperature"
    annotation (Placement(transformation(extent={{360,100},{400,140}}),
        iconTransformation(extent={{100,60},{140,100}})));
  Controls.OBC.CDL.Interfaces.RealOutput VSupAir_flow "Supply air flowrate"
    annotation (Placement(transformation(extent={{360,60},{400,100}}),
        iconTransformation(extent={{100,20},{140,60}})));
  Controls.OBC.CDL.Interfaces.RealInput uOA
    "Outdoor air signal" annotation (Placement(transformation(
        extent={{-20,-20},{20,20}},
        origin={-380,120}), iconTransformation(
        extent={{-20,-20},{20,20}},
        origin={-120,60})));
  Fluid.Actuators.Dampers.MixingBox eco(
    redeclare package Medium = MediumA,
    mOut_flow_nominal=mAirOut_flow_nominal,
    dpDamOut_nominal=50,
    mRec_flow_nominal=mAir_flow_nominal,
    dpDamRec_nominal=50,
    mExh_flow_nominal=mAirOut_flow_nominal,
    dpDamExh_nominal=50)
    annotation (Placement(transformation(extent={{-180,-20},{-160,0}})));
  Fluid.Sources.Outside           out(
    redeclare package Medium = MediumA,
    nPorts=2)
    "Boundary conditions for outside air"
    annotation (Placement(transformation(extent={{-280,-30},{-260,-10}})));
  BoundaryConditions.WeatherData.Bus           weaBus
    "Weather bus"
    annotation (Placement(
        transformation(extent={{-340,-40},{-300,0}}),   iconTransformation(
          extent={{-90,70},{-70,90}})));
// protected
  replaceable Fluid.Sensors.VolumeFlowRate VAirOut_flow(redeclare package
      Medium =                                                                     MediumA,
      m_flow_nominal=mAirOut_flow_nominal)
                                        "Outdoor air volume flowrate"
    annotation (Placement(transformation(extent={{-240,-10},{-220,10}})));
  replaceable Fluid.Sensors.TemperatureTwoPort TOutSen(redeclare package Medium = MediumA,
      m_flow_nominal=mAirOut_flow_nominal) "Outdoor air temperature sensor"
    annotation (Placement(transformation(extent={{-210,-10},{-190,10}})));
  replaceable Fluid.Sensors.TemperatureTwoPort TExhSen(redeclare package Medium = MediumA,
      m_flow_nominal=mAirOut_flow_nominal) "Return air temperature sensor"
    annotation (Placement(transformation(extent={{-210,-50},{-190,-30}})));
  replaceable Fluid.Sensors.VolumeFlowRate VAirExh_flow(redeclare package
      Medium =                                                                     MediumA,
      m_flow_nominal=mAirOut_flow_nominal)
                                        "Return air volume flow rate"
    annotation (Placement(transformation(extent={{-240,-50},{-220,-30}})));
  replaceable Fluid.Sensors.TemperatureTwoPort TMixSen(redeclare package Medium = MediumA,
      m_flow_nominal=mAir_flow_nominal) "Mixed air temperature sensor"
    annotation (Placement(transformation(extent={{-140,-20},{-120,0}})));
  replaceable Fluid.Sensors.VolumeFlowRate VAirMix_flow(redeclare package
      Medium =                                                                     MediumA,
      m_flow_nominal=mAir_flow_nominal) "Mixed air volume flow rate"
    annotation (Placement(transformation(extent={{-110,-20},{-90,0}})));
  replaceable Fluid.Sensors.TemperatureTwoPort TAirHea(redeclare package Medium =
        MediumA, m_flow_nominal=mAir_flow_nominal)
    annotation (Placement(transformation(extent={{30,-20},{50,0}})));
  Fluid.HeatExchangers.DryCoilCounterFlow heaCoiHHW(
    redeclare package Medium1 = MediumW,
    redeclare package Medium2 = MediumA,
    m1_flow_nominal=mHotWat_flow_nominal,
    m2_flow_nominal=mAir_flow_nominal,
    dp1_nominal=0,
    dp2_nominal=0,
    UA_nominal=UAHeaCoi_nominal)                 "Hot water heating coil"
    annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=180,
        origin={-10,-50})));
  Fluid.Actuators.Valves.TwoWayLinear val(
    redeclare package Medium = MediumW,
    m_flow_nominal=mHotWat_flow_nominal,
    dpValve_nominal=50)
    annotation (Placement(transformation(extent={{-10,-10},{10,10}},
      rotation=90,
        origin={-36,-74})));
  replaceable Fluid.Sensors.VolumeFlowRate VHotWat_flow(redeclare package
      Medium = MediumW, m_flow_nominal=mHotWat_flow_nominal) annotation (
      Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={4,-84})));
  replaceable Fluid.Sensors.TemperatureTwoPort THotWatRet(redeclare package
      Medium = MediumW, m_flow_nominal=mHotWat_flow_nominal) if
                                                         has_heatingCoilHHW
    annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=-90,
        origin={-36,-104})));
  replaceable Fluid.Sensors.TemperatureTwoPort THotWatSup(redeclare package
      Medium = MediumW, m_flow_nominal=mHotWat_flow_nominal) annotation (
      Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={4,-114})));
  Fluid.HeatExchangers.WetCoilCounterFlow cooCoiCHW(
    redeclare package Medium1 = MediumW,
    redeclare package Medium2 = MediumA,
    m1_flow_nominal=mChiWat_flow_nominal,
    m2_flow_nominal=mAir_flow_nominal,
    dp1_nominal=0,
    dp2_nominal=0,
    UA_nominal=UACooCoi_nominal)
                           annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=180,
        origin={130,-10})));
  Fluid.Actuators.Valves.TwoWayLinear val1(
    redeclare package Medium = MediumW,
    m_flow_nominal=mChiWat_flow_nominal,
    dpValve_nominal=50)
    annotation (Placement(transformation(extent={{-10,-10},{10,10}},
      rotation=90,
        origin={104,-34})));
  replaceable Fluid.Sensors.TemperatureTwoPort TChiWatRet(redeclare package
      Medium = MediumW, m_flow_nominal=mChiWat_flow_nominal) annotation (
      Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=-90,
        origin={104,-64})));
  replaceable Fluid.Sensors.VolumeFlowRate VChiWat_flow(redeclare package
      Medium = MediumW, m_flow_nominal=mChiWat_flow_nominal) annotation (
      Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={144,-44})));
  replaceable Fluid.Sensors.TemperatureTwoPort TChiWatSup(redeclare package
      Medium = MediumW, m_flow_nominal=mChiWat_flow_nominal) annotation (
      Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={144,-74})));
  replaceable Fluid.Sensors.TemperatureTwoPort TAirSup(redeclare package Medium =
        MediumA, m_flow_nominal=mAir_flow_nominal)
    annotation (Placement(transformation(extent={{240,-20},{260,0}})));
  Fluid.Movers.SpeedControlled_y fan(redeclare package Medium = MediumA,
      redeclare Fluid.Movers.Data.Pumps.customFCUFan per)
    annotation (Placement(transformation(extent={{200,-20},{220,0}})));
  replaceable Fluid.Sensors.VolumeFlowRate VAirSup_flow(redeclare package
      Medium = MediumA, m_flow_nominal=mAir_flow_nominal)
    "Mixed air volume flow rate"
    annotation (Placement(transformation(extent={{280,-20},{300,0}})));
  replaceable parameter Fluid.Movers.Data.Generic fanPer constrainedby
    Buildings.Fluid.Movers.Data.Generic
    "Record with performance data for supply fan"
    annotation (choicesAllMatching=true,
      Placement(transformation(extent={{52,60},{72,80}})));
  Fluid.FixedResistances.PressureDrop           totalRes(
    final m_flow_nominal=mAir_flow_nominal,
    final dp_nominal=dpAirTot_nominal,
    final allowFlowReversal=false,
    redeclare package Medium = MediumA)
    "Total resistance"
    annotation (Placement(transformation(extent={{156,-14},{176,6}})));

   parameter Boolean has_heatingCoilHHW = (heatingCoilType ==Buildings.Fluid.ZoneEquipment.Types.heatingCoil.heatingHotWater)
     "Does the zone equipment have a hot water heating coil?"
     annotation(Dialog(enable=has_heatingCoil));

//   Boolean has_heatingCoilHHW = true
//     "Does the zone equipment have a hot water heating coil?"
//     annotation(Dialog(enable=has_heatingCoil));

  parameter Boolean fanAddPowerToMedium=true
    "Set to false to avoid any power (=heat and flow work) being added to medium (may give simpler equations)";
  replaceable Sensors.TemperatureTwoPort TRetSen(redeclare package Medium =
        MediumA, m_flow_nominal=mAir_flow_nominal)
    "Mixed air temperature sensor"
    annotation (Placement(transformation(extent={{-150,30},{-130,50}})));
  replaceable Sensors.VolumeFlowRate VAirRet_flow(redeclare package Medium =
        MediumA, m_flow_nominal=mAir_flow_nominal) "Mixed air volume flow rate"
    annotation (Placement(transformation(extent={{-120,30},{-100,50}})));
equation
  connect(uOA, eco.y) annotation (Line(points={{-380,120},{-170,120},{-170,2}},
                      color={0,0,127}));
  connect(weaBus, out.weaBus) annotation (Line(
      points={{-320,-20},{-300,-20},{-300,-19.8},{-280,-19.8}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%first",
      index=-1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(VAirOut_flow.port_b,TOutSen. port_a)
    annotation (Line(points={{-220,0},{-210,0}}, color={0,127,255}));
  connect(TOutSen.port_b, eco.port_Out) annotation (Line(points={{-190,0},{-180,
          0},{-180,-4}},            color={0,127,255}));
  connect(out.ports[1], VAirOut_flow.port_a) annotation (Line(points={{-260,-18},
          {-252,-18},{-252,0},{-240,0}}, color={0,127,255}));
  connect(VAirExh_flow.port_b,TExhSen. port_a)
    annotation (Line(points={{-220,-40},{-210,-40}},
                                               color={0,127,255}));
  connect(TExhSen.port_b, eco.port_Exh) annotation (Line(points={{-190,-40},{-180,
          -40},{-180,-16}}, color={0,127,255}));
  connect(VAirExh_flow.port_a, out.ports[2]) annotation (Line(points={{-240,-40},
          {-252,-40},{-252,-22},{-260,-22}}, color={0,127,255}));
  connect(TMixSen.port_b,VAirMix_flow. port_a)
    annotation (Line(points={{-120,-10},{-110,-10}},
                                             color={0,127,255}));
  connect(eco.port_Sup, TMixSen.port_a) annotation (Line(points={{-160,-4},{-140,
          -4},{-140,-10}}, color={0,127,255}));
  connect(val.port_b, heaCoiHHW.port_b1) annotation (Line(points={{-36,-64},{-36,
          -56},{-20,-56}}, color={0,127,255}));
  connect(VHotWat_flow.port_b, heaCoiHHW.port_a1)
    annotation (Line(points={{4,-74},{4,-56},{0,-56}}, color={0,127,255}));
  connect(THotWatRet.port_a, val.port_a)
    annotation (Line(points={{-36,-94},{-36,-84}}, color={0,127,255}));
  connect(THotWatSup.port_b, VHotWat_flow.port_a)
    annotation (Line(points={{4,-104},{4,-94}}, color={0,127,255}));
  connect(VAirMix_flow.port_b, heaCoiHHW.port_a2) annotation (Line(points={{-90,
          -10},{-40,-10},{-40,-44},{-20,-44}}, color={0,127,255}));
  connect(heaCoiHHW.port_b2, TAirHea.port_a) annotation (Line(points={{0,-44},{20,
          -44},{20,-10},{30,-10}}, color={0,127,255}));
  connect(uHea, val.y)
    annotation (Line(points={{-380,-140},{-60,-140},{-60,-74},{-48,-74}},
                                                             color={0,0,127}));
  connect(port_HHW_inlet, THotWatSup.port_a)
    annotation (Line(points={{4,-180},{4,-124}}, color={0,127,255}));
  connect(port_HHW_outlet, THotWatRet.port_b)
    annotation (Line(points={{-36,-180},{-36,-114}}, color={0,127,255}));
  connect(TChiWatRet.port_a, val1.port_a)
    annotation (Line(points={{104,-54},{104,-44}}, color={0,127,255}));
  connect(val1.port_b, cooCoiCHW.port_b1) annotation (Line(points={{104,-24},{104,
          -16},{120,-16}}, color={0,127,255}));
  connect(VChiWat_flow.port_b, cooCoiCHW.port_a1) annotation (Line(points={{144,
          -34},{144,-16},{140,-16}}, color={0,127,255}));
  connect(TChiWatSup.port_b, VChiWat_flow.port_a)
    annotation (Line(points={{144,-64},{144,-54}}, color={0,127,255}));
  connect(TAirHea.port_b, cooCoiCHW.port_a2) annotation (Line(points={{50,-10},{
          80,-10},{80,-4},{120,-4}}, color={0,127,255}));
  connect(port_CCW_outlet, TChiWatRet.port_b)
    annotation (Line(points={{104,-180},{104,-74}}, color={0,127,255}));
  connect(TChiWatSup.port_a, port_CCW_inlet)
    annotation (Line(points={{144,-84},{144,-180}}, color={0,127,255}));
  connect(fan.port_b, TAirSup.port_a)
    annotation (Line(points={{220,-10},{240,-10}}, color={0,127,255}));
  connect(uCoo, val1.y) annotation (Line(points={{-380,-80},{-80,-80},{-80,-34},
          {92,-34}},      color={0,0,127}));
  connect(TAirSup.T, TSupAir)
    annotation (Line(points={{250,1},{250,120},{380,120}}, color={0,0,127}));
  connect(TAirSup.port_b, VAirSup_flow.port_a)
    annotation (Line(points={{260,-10},{280,-10}}, color={0,127,255}));
  connect(VAirSup_flow.port_b, port_supply) annotation (Line(points={{300,-10},
          {320,-10},{320,-40},{360,-40}},
                                       color={0,127,255}));
  connect(VAirSup_flow.V_flow, VSupAir_flow)
    annotation (Line(points={{290,1},{290,80},{380,80}},   color={0,0,127}));
  connect(uFan, fan.y) annotation (Line(points={{-380,80},{210,80},{210,2}},
               color={0,0,127}));
  connect(cooCoiCHW.port_b2, totalRes.port_a)
    annotation (Line(points={{140,-4},{156,-4}}, color={0,127,255}));
  connect(totalRes.port_b, fan.port_a) annotation (Line(points={{176,-4},{180,-4},
          {180,-10},{200,-10}}, color={0,127,255}));
  connect(TRetSen.port_b, VAirRet_flow.port_a)
    annotation (Line(points={{-130,40},{-120,40}}, color={0,127,255}));
  connect(VAirRet_flow.port_b, eco.port_Ret) annotation (Line(points={{-100,40},
          {-88,40},{-88,14},{-150,14},{-150,-16},{-160,-16}}, color={0,127,255}));
  connect(TRetSen.port_a, port_return) annotation (Line(points={{-150,40},{-160,
          40},{-160,60},{-60,60},{-60,40},{360,40}}, color={0,127,255}));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
            -100},{100,100}}), graphics={Rectangle(
          extent={{-100,100},{100,-100}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid)}),                      Diagram(
        coordinateSystem(preserveAspectRatio=false, extent={{-360,-180},{360,
            140}})));
end FCU_singleLayer;
