within Buildings.HeatTransfer;
package Data "Data for heat transfer models"
    extends Modelica.Icons.MaterialPropertiesPackage;

  annotation (Documentation(info="<html>
Package with thermal properties of solid materials.
</html>"));
end Data;
