within Buildings.HeatTransfer.Sources;
model PrescribedHeatFlow "Prescribed heat flow boundary condition"
  Modelica.Blocks.Interfaces.RealInput Q_flow
        annotation (Placement(transformation(
        origin={-100,0},
        extent={{20,-20},{-20,20}},
        rotation=180)));
  Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b port annotation (Placement(transformation(extent={{90,
            -10},{110,10}})));
equation
  port.Q_flow = -Q_flow;
  annotation (
    Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
            100,100}}), graphics={
        Line(
          points={{-60,-20},{40,-20}},
          color={191,0,0},
          thickness=0.5),
        Line(
          points={{-60,20},{40,20}},
          color={191,0,0},
          thickness=0.5),
        Line(
          points={{-80,0},{-60,-20}},
          color={191,0,0},
          thickness=0.5),
        Line(
          points={{-80,0},{-60,20}},
          color={191,0,0},
          thickness=0.5),
        Polygon(
          points={{40,0},{40,40},{70,20},{40,0}},
          lineColor={191,0,0},
          fillColor={191,0,0},
          fillPattern=FillPattern.Solid),
        Polygon(
          points={{40,-40},{40,0},{70,-20},{40,-40}},
          lineColor={191,0,0},
          fillColor={191,0,0},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{70,40},{90,-40}},
          lineColor={191,0,0},
          fillColor={191,0,0},
          fillPattern=FillPattern.Solid),
        Text(
          extent={{-150,100},{150,60}},
          textString="%name",
          textColor={0,0,255})}),
    Documentation(info="<html>
<p>
This model allows a specified amount of heat flow rate to be \"injected\"
into a thermal system at a given port.  The amount of heat
is given by the input signal Q_flow into the model. The heat flows into the
component to which the component PrescribedHeatFlow is connected,
if the input signal is positive.
</p>
<p>
This model is identical to
<a href=\"modelica://Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow\">
Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow</a>, except that
the parameters <code>alpha</code> and <code>T_ref</code> have
been deleted as these can cause division by zero in some fluid flow models.
</p>
</html>",
       revisions="<html>
<ul>
<li>
March 29 2011, by Michael Wetter:<br/>
First implementation based on <a href=\"modelica://Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow\">
Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow</a>.
</li>
</ul>
</html>"), Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
            {100,100}}), graphics={
        Line(
          points={{-60,-20},{68,-20}},
          color={191,0,0},
          thickness=0.5),
        Line(
          points={{-60,20},{68,20}},
          color={191,0,0},
          thickness=0.5),
        Line(
          points={{-80,0},{-60,-20}},
          color={191,0,0},
          thickness=0.5),
        Line(
          points={{-80,0},{-60,20}},
          color={191,0,0},
          thickness=0.5),
        Polygon(
          points={{60,0},{60,40},{90,20},{60,0}},
          lineColor={191,0,0},
          fillColor={191,0,0},
          fillPattern=FillPattern.Solid),
        Polygon(
          points={{60,-40},{60,0},{90,-20},{60,-40}},
          lineColor={191,0,0},
          fillColor={191,0,0},
          fillPattern=FillPattern.Solid)}));
end PrescribedHeatFlow;
