within Buildings.HeatTransfer;
package Windows "Package with models for windows"
  extends Modelica.Icons.VariantsPackage;

  annotation (
preferredView="info", Documentation(info="<html>
<p>
This package contains models for heat transfer in windows.
</p>
</html>"));
end Windows;
