within Buildings.Media.Antifreeze.Validation;
package BaseClasses "Package with base classes for Buildings.Media.Antifreeze.Validation"
  extends Modelica.Icons.BasesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Buildings.Media.Antifreeze.Validation\">
Buildings.Media.Antifreeze.Validation</a>.
</p>
</html>"));
end BaseClasses;
