within Buildings.Media.Examples;
package BaseClasses "Package with base classes for Buildings.Media.Examples"
  extends Modelica.Icons.BasesPackage;


annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Buildings.Media.Examples\">
Buildings.Media.Examples</a>.
</p>
</html>"));
end BaseClasses;
