within Buildings.Media.Refrigerants;
package Validation "Collection of models that validate the implementation of the
  refrigerants"
  extends Modelica.Icons.ExamplesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains models that validate the implementation of refrigerant
routines for the evaluation of thermodynamic properties.
</p>
<p>
These model outputs are stored as reference data to
allow continuous validation whenever models in the library change.
</p>
</html>"));
end Validation;
