within Buildings.Obsolete.Air.Systems.SingleZone;
package VAV "VAV system model"
  extends Modelica.Icons.Package;

annotation (preferredView="info", Documentation(info="<html>
<p>
VAV system model that serves a single thermal zone.
</p>
</html>"));
end VAV;
