within Buildings.Obsolete.Air.Systems;
package SingleZone "Package with pre-configured system models that serve a single thermal zone"
  extends Modelica.Icons.Package;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains pre-configured system models for
air-based HVAC systems that serve a single thermal zone.
</p>
</html>"));
end SingleZone;
