within Buildings.Obsolete.Air;
package Systems "Package with pre-configured HVAC systems"
  extends Modelica.Icons.Package;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains pre-configured system models of
air-based HVAC systems.
</p>
</html>"));
end Systems;
