within Buildings.Obsolete;
package Air "Package with models that are configured to use with air-based HVAC systems"
  extends Modelica.Icons.Package;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains models that are configured to be used
with air-based HVAC systems.
</p>
</html>"));
end Air;
