within Buildings.Obsolete;
package BaseClasses "Package with base classes for Buildings.Obsolete"
  extends Modelica.Icons.BasesPackage;


annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Buildings.Obsolete\">Buildings.Obsolete</a>.
</p>
</html>"));
end BaseClasses;
