within Buildings.Obsolete.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints;
block SupplySignals "Multizone VAV AHU coil valve positions"

  parameter Buildings.Controls.OBC.CDL.Types.SimpleController controllerType=
      Buildings.Controls.OBC.CDL.Types.SimpleController.PI
    "Type of controller for supply air temperature signal";
  parameter Real kTSup=0.05
    "Gain of controller for supply air temperature signal";
  parameter Real TiTSup(
    final unit="s",
    final quantity="Time")=600
    "Time constant of integrator block for supply temperature control signal"
    annotation(Dialog(
      enable=controllerType == Buildings.Controls.OBC.CDL.Types.SimpleController.PI
          or controllerType == Buildings.Controls.OBC.CDL.Types.SimpleController.PID));

  parameter Real TdTSup(
    final unit="s",
    final quantity="Time")=0.1
    "Time constant of derivative block for supply temperature control signal"
    annotation(Dialog(enable=controllerType == Buildings.Controls.OBC.CDL.Types.SimpleController.PD
                          or controllerType == Buildings.Controls.OBC.CDL.Types.SimpleController.PID));

  parameter Real uHeaMax(
    final min=-0.9,
    final unit="1")=-0.25
    "Upper limit of controller signal when heating coil is off. Require -1 < uHeaMax < uCooMin < 1.";
  parameter Real uCooMin(
    final max=0.9,
    final unit="1")=0.25
    "Lower limit of controller signal when cooling coil is off. Require -1 < uHeaMax < uCooMin < 1.";

  Buildings.Controls.OBC.CDL.Interfaces.RealInput TSup(
    final unit="K",
    final displayUnit="degC",
    final quantity="ThermodynamicTemperature")
    "Measured supply air temperature"
    annotation (Placement(transformation(extent={{-140,-40},{-100,0}}),
        iconTransformation(extent={{-140,-70},{-100,-30}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TSupSet(
    final unit="K",
    final displayUnit="degC",
    final quantity="ThermodynamicTemperature")
    "Setpoint for supply air temperature"
    annotation (Placement(transformation(extent={{-140,10},{-100,50}}),
        iconTransformation(extent={{-140,-20},{-100,20}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uSupFan
    "Supply fan status"
    annotation (Placement(transformation(extent={{-140,60},{-100,100}}),
        iconTransformation(extent={{-140,30},{-100,70}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yHea(
    final min=0,
    final max=1,
    final unit="1")
    "Control signal for heating"
    annotation (Placement(transformation(extent={{100,0},{140,40}}),
        iconTransformation(extent={{100,-20},{140,20}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yCoo(
    final min=0,
    final max=1,
    final unit="1")
    "Control signal for cooling"
    annotation (Placement(transformation(extent={{100,-40},{140,0}}),
        iconTransformation(extent={{100,-60},{140,-20}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput uTSup(
    final max=1,
    final unit="1",
    final min=-1)
    "Supply temperature control signal"
    annotation (Placement(transformation(extent={{100,40},{140,80}}),
        iconTransformation(extent={{100,20},{140,60}})));

protected
  Buildings.Controls.OBC.CDL.Reals.PIDWithReset conTSup(
    final controllerType=controllerType,
    final k=kTSup,
    final Ti=TiTSup,
    final Td=TdTSup,
    final yMax=1,
    final yMin=-1,
    final y_reset=0,
    final reverseActing=false)
    "Controller for supply air temperature control signal (to be used by heating coil, cooling coil and economizer)"
    annotation (Placement(transformation(extent={{-60,20},{-40,40}})));
  Buildings.Controls.OBC.CDL.Reals.Switch swi
    "Switch to select supply temperature control signal based on status of supply fan"
    annotation (Placement(transformation(extent={{0,50},{20,70}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant uHeaMaxCon(
    final k=uHeaMax)
    "Constant signal to map control action"
    annotation (Placement(transformation(extent={{0,-20},{20,0}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant negOne(final k=-1)
    "Negative unity signal"
    annotation (Placement(transformation(extent={{0,18},{20,38}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant uCooMinCon(
    final k=uCooMin)
    "Constant signal to map control action"
    annotation (Placement(transformation(extent={{0,-60},{20,-40}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant zer(final k=0)
    "Zero control signal"
    annotation (Placement(transformation(extent={{-60,-50},{-40,-30}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant one(final k=1)
    "Unity signal"
    annotation (Placement(transformation(extent={{0,-90},{20,-70}})));
  Buildings.Controls.OBC.CDL.Reals.Line conSigCoo(
    final limitBelow=true,
    final limitAbove=false)
    "Cooling control signal"
    annotation (Placement(transformation(extent={{60,-30},{80,-10}})));
  Buildings.Controls.OBC.CDL.Reals.Line conSigHea(
    final limitBelow=false,
    final limitAbove=true)
    "Heating control signal"
    annotation (Placement(transformation(extent={{60,10},{80,30}})));

equation
  connect(zer.y,swi. u3)
    annotation (Line(points={{-38,-40},{-20,-40},{-20,52},{-2,52}},
      color={0,0,127}));
  connect(TSup,conTSup. u_m)
    annotation (Line(points={{-120,-20},{-50,-20},{-50,18}}, color={0,0,127}));
  connect(negOne.y,conSigHea. x1)
    annotation (Line(points={{22,28},{58,28}},
      color={0,0,127}));
  connect(one.y,conSigHea. f1)
    annotation (Line(points={{22,-80},{50,-80},{50,24},{58,24}},
      color={0,0,127}));
  connect(swi.y,conSigHea. u)
    annotation (Line(points={{22,60},{46,60},{46,20},{58,20}},
      color={0,0,127}));
  connect(swi.y,conSigCoo. u)
    annotation (Line(points={{22,60},{46,60},{46,-20},{58,-20}},
      color={0,0,127}));
  connect(uHeaMaxCon.y,conSigHea. x2)
    annotation (Line(points={{22,-10},{30,-10},{30,16},{58,16}},
      color={0,0,127}));
  connect(zer.y,conSigHea. f2)
    annotation (Line(points={{-38,-40},{-20,-40},{-20,-30},{36,-30},{36,12},
      {58,12}}, color={0,0,127}));
  connect(uCooMinCon.y,conSigCoo. x1)
    annotation (Line(points={{22,-50},{40,-50},{40,-12},{58,-12}},
      color={0,0,127}));
  connect(zer.y,conSigCoo. f1)
    annotation (Line(points={{-38,-40},{-20,-40},{-20,-30},{36,-30},{36,-16},
      {58,-16}}, color={0,0,127}));
  connect(one.y,conSigCoo. x2)
    annotation (Line(points={{22,-80},{50,-80},{50,-24},{58,-24}},
      color={0,0,127}));
  connect(one.y,conSigCoo. f2)
    annotation (Line(points={{22,-80},{50,-80},{50,-28},{58,-28}},
      color={0,0,127}));
  connect(conSigHea.y,yHea)
    annotation (Line(points={{82,20},{120,20}},  color={0,0,127}));
  connect(conSigCoo.y,yCoo)
    annotation (Line(points={{82,-20},{120,-20}}, color={0,0,127}));
  connect(swi.y,uTSup)
    annotation (Line(points={{22,60},{120,60}},  color={0,0,127}));
  connect(TSupSet, conTSup.u_s)
    annotation (Line(points={{-120,30},{-62,30}},
      color={0,0,127}));
  connect(uSupFan, swi.u2)
    annotation (Line(points={{-120,80},{-80,80},{-80,60},{-2,60}},
      color={255,0,255}));
  connect(conTSup.y, swi.u1)
    annotation (Line(points={{-38,30},{-28,30},{-28,68},{-2,68}},
      color={0,0,127}));
  connect(uSupFan, conTSup.trigger)
    annotation (Line(points={{-120,80},{-80,80},{-80,8},{-56,8},{-56,18}},
      color={255,0,255}));

annotation (
  defaultComponentName = "supSig",
  Icon(coordinateSystem(preserveAspectRatio=false), graphics={
        Rectangle(
        extent={{-100,-100},{100,100}},
        lineColor={0,0,127},
        fillColor={255,255,255},
        fillPattern=FillPattern.Solid),
        Text(
          extent={{-96,8},{-64,-6}},
          textColor={0,0,127},
          textString="TSup"),
        Text(
          extent={{-94,-38},{-48,-62}},
          textColor={0,0,127},
          textString="uSupFan"),
        Text(
          extent={{76,8},{96,-2}},
          textColor={0,0,127},
          textString="yHea"),
        Text(
          extent={{74,46},{96,34}},
          textColor={0,0,127},
          textString="uTSup"),
        Text(
          extent={{76,-34},{96,-44}},
          textColor={0,0,127},
          textString="yCoo"),
        Text(
          extent={{-96,56},{-56,42}},
          textColor={0,0,127},
          textString="TSupSet"),
        Text(
          extent={{-124,146},{96,108}},
          textColor={0,0,255},
          textString="%name")}),Documentation(info="<html>
<p>
Block that outputs the supply temperature control loop signal,
and the coil valve postions for VAV system with multiple zones,
implemented according to the ASHRAE Guideline G36, PART 5.N.2
(Supply air temperature control).
</p>
<p>
The supply air temperature control loop signal <code>uTSup</code>
is computed using a PI controller that tracks the supply air temperature
setpoint <code>TSupSet</code>.
If the fan is off, then <code>uTSup = 0</code>.
</p>
<p>
Heating valve control signal (or modulating electric heating
coil if applicable) <code>yHea</code> and cooling valve control signal <code>yCoo</code>
are sequenced based on the supply air temperature control loop signal <code>uTSup</code>.
From <code>uTSup = uHeaMax</code> to <code>uTSup = -1</code>,
<code>yHea</code> increases linearly from <i>0</i> to <i>1</i>.
Similarly, <code>uTSup = uCooMin</code> to <code>uTSup = +1</code>,
<code>yCoo</code> increases linearly from <i>0</i> to <i>1</i>.
</p>
<p>
The output <code>uTSup</code> can be used in a controller for the economizer.
</p>
</html>",
revisions="<html>
<ul>
<li>
November 1, 2017, by Jianjun Hu:<br/>
First implementation.
</li>
</ul>
</html>"));
end SupplySignals;
