within Buildings.Experimental.DistrictHeatingCooling.Examples;
package BaseClasses "Package with base classes"
extends Modelica.Icons.BasesPackage;
end BaseClasses;
