within Buildings.Experimental.DistrictHeatingCooling.SubStations.VaporCompression;
package BaseClasses
  extends Modelica.Icons.BasesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Buildings.Experimental.DistrictHeatingCooling.SubStations.VaporCompression\">
Buildings.Experimental.DistrictHeatingCooling.SubStations.VaporCompression</a>.
</p>
</html>"));
end BaseClasses;
