within Buildings.Experimental.DistrictHeatingCooling.SubStations.VaporCompression;
package Validation "Package with models for validation"
  extends Modelica.Icons.ExamplesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains models that validate the chiller models.
The examples plot various outputs, which have been verified against
analytical solutions. These model outputs are stored as reference data to
allow continuous validation whenever models in the library change.
</p>
</html>"));
end Validation;
