within Buildings.Experimental.DistrictHeatingCooling;
package SubStations "Heating and cooling substations"
extends Modelica.Icons.VariantsPackage;
annotation (preferredView="info", Documentation(info="<html>
This package contains component and system models for district heating and cooling substations.
</html>"));
end SubStations;
