within Buildings.Obsolete.Fluid.FixedResistances;
package BaseClasses
  extends Modelica.Icons.BasesPackage;

annotation (Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Buildings.Obsolete.Fluid.FixedResistances\">
Buildings.Obsolete.Fluid.FixedResistances</a>.
</p>
</html>"));
end BaseClasses;
