within Buildings.Obsolete.Fluid;
package FixedResistances "Package with models for fixed flow resistances"
extends Modelica.Icons.VariantsPackage;

annotation (Documentation(info="<html>
<p>
This package contains component models for fixed flow resistances. 
</p>
</html>"));
end FixedResistances;
