within Buildings.Obsolete.Fluid.HeatExchangers.CoolingTowers.Examples;
model FixedApproachDryBulb
  "Test model for cooling tower with fixed approach temperature using the dry-bulb temperature"
  extends Modelica.Icons.Example;
  extends BaseClasses.PartialStaticTwoPortCoolingTower(
    redeclare CoolingTowers.FixedApproach tow(
        m_flow_nominal=m_flow_nominal),
    vol(energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial));
equation
  connect(weaBus.TDryBul, tow.TAir) annotation (Line(
      points={{-60,50},{0,50},{0,-46},{20,-46}},
      color={255,204,51},
      thickness=0.5,
      smooth=Smooth.None));
  annotation(Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-140,-260},
            {140,100}}),
                      graphics),
experiment(StartTime=15552000, Tolerance=1e-06, StopTime=15984000),
__Dymola_Commands(file="modelica://Buildings/Resources/Scripts/Dymola/Obsolete/Fluid/HeatExchangers/CoolingTowers/Examples/FixedApproachDryBulb.mos"
        "Simulate and plot"),
    Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
            100}})),
            Documentation(info="<html>
<p>
This example illustrates the use of the cooling tower model
<a href=\"modelica://Buildings.Obsolete.Fluid.HeatExchangers.CoolingTowers.FixedApproach\">
Buildings.Obsolete.Fluid.HeatExchangers.CoolingTowers.FixedApproach</a>, using
the outdoor dry-bulb temperature as the potential for heat transfer.
Heat is injected into the volume <code>vol</code>. An on/off controller
switches the cooling loop water pump on or off based on the temperature of
this volume.
The cooling tower outlet temperature has a fixed approach temperature to the
outdoor dry-bulb temperature.
</p>
</html>", revisions="<html>
<ul>
<li>
July 12, 2011, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
end FixedApproachDryBulb;
