within Buildings.Obsolete.ThermalZones.EnergyPlus_9_6_0.Examples.SmallOffice;
model ASHRAE2006Summer
  "Variable air volume flow system with terminal reheat and five thermal zones using a control sequence published by ASHRAE in 2006"
  extends Buildings.Obsolete.ThermalZones.EnergyPlus_9_6_0.Examples.SmallOffice.ASHRAE2006Winter;
  annotation (
    __Dymola_Commands(
      file="modelica://Buildings/Resources/Scripts/Dymola/Obsolete/ThermalZones/EnergyPlus_9_6_0/Examples/SmallOffice/ASHRAE2006Summer.mos" "Simulate and plot"),
    experiment(
      StartTime=16848000,
      StopTime=17280000,
      Tolerance=1e-07),
    Icon(
      coordinateSystem(
        extent={{-100,-100},{100,100}},
        preserveAspectRatio=true)),
    Documentation(
      info="<html>
<p>
This is the same model as
<a href=\"modelica://Buildings.Obsolete.ThermalZones.EnergyPlus_9_6_0.Examples.SmallOffice.ASHRAE2006Winter\">
Buildings.Obsolete.ThermalZones.EnergyPlus_9_6_0.Examples.SmallOffice.ASHRAE2006Winter</a>
but configured for simulation of a few days in spring.
</p>
</html>",
      revisions="<html>
<ul>
<li>
December 20, 2021, by Michael Wetter:<br/>
Changed parameter declarations for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/2829\">issue #2829</a>.
</li>
<li>
October 4, 2021, by Michael Wetter:<br/>
Refactored <a href=\"modelica://Buildings.Examples.VAVReheat\">Buildings.Examples.VAVReheat</a>
and its base classes to separate building from HVAC model.<br/>
This is for <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/2652\">issue #2652</a>.
</li>
<li>
December 23, 2020, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
end ASHRAE2006Summer;
