!============================================================
!== START FMU INPUTS
!== This section has been added by Thierry N to support export 
!== of EnergyPlus as a Functional Mock-up Unit for co-simulation
!== Note that the ThermostatSetpoint:DualSetpoint has 
!== been modified and now uses the values coming from:
!== ExternalInterface:FunctionalMockupUnitExport:To:Schedule

ExternalInterface,
    FunctionalMockupUnitExport;  !- Name of External Interface

ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    ePTSetHea,               !- Schedule Name
    Any Number,              !- Schedule Type Limits Names
    TSetHea,                 !- FMU Variable Name
    20;                      !- Initial Value

ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    ePTSetCoo,               !- Schedule Name
    Any Number,              !- Schedule Type Limits Names
    TSetCoo,                 !- FMU Variable Name
    27;                      !- Initial Value

!== END FMU INPUTS
!============================================================

!=================================================================================================================================================
!== FORMER ENERGY PLUS OUTPUTS THAT NEED TO B EREDIRECTED AS FMU OUTPUTS
!
! Output:Variable,*,Lights Electric Power,timestep; 			   != **ZONE_NAME** LIGHTS 1:Lights Electric Power,timestep;
! Output:Variable,*,Electric Equipment Electric Power,timestep;            != **ZONE_NAME** ELECEQ 1:Electric Equipment Electric Power [W](TimeStep)
! Output:Variable,*,Facility Total Electric Demand Power,timestep;         != Whole Building,Facility Total Electric Demand Power,timestep;
! Output:Variable,*,Fan Electric Power,timestep;                           != SUPPLY FAN 1:Fan Electric Power [W](TimeStep)
! Output:Variable,*,Air System Cooling Coil Total Cooling Energy,timestep; != VAV SYS 1:Air System Cooling Coil Total Cooling Energy [J](TimeStep)
! Output:Variable,*,Air System Heating Coil Total Heating Energy,timestep; != VAV SYS 1:Air System Heating Coil Total Heating Energy [J](TimeStep)
! Output:Variable,*,Air System Heating Coil Gas Energy,timestep;           != VAV SYS 1:Air System Heating Coil Gas Energy [J](TimeStep) 
! Output:Variable,*,Air System DX Heating Coil Electric Energy,timestep;   != VAV SYS 1:Air System DX Heating Coil Electric Energy [J](TimeStep)
! Output:Variable,*,Air System DX Cooling Coil Electric Energy,timestep;   != VAV SYS 1:Air System DX Cooling Coil Electric Energy [J](TimeStep)
!=================================================================================================================================================

!=================================================================================================================================================
!== STARTING THE LIST OF: External outputs + output:variable mapped
!== This is done for every zone in the following list
!== ['PER-1T', 'PER-2T', 'PER-3T', 'PER-4T', 'COR-T', 'PER-1F', 'PER-2F', 'PER-3F', 'PER-4F', 'COR-F']


!** ZONE: PER-1T

Output:Variable,PER-1T LIGHTS 1,Lights Electric Power,timestep;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    PER-1T LIGHTS 1,        !- Output:Variable Index Key Name
    Lights Electric Power,        !- Output:Variable Name
    P_Lights_1;      !- FMU Variable Name

Output:Variable,PER-1T ELECEQ 1,Electric Equipment Electric Power,timestep;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    PER-1T ELECEQ 1,             !- Output:Variable Index Key Name
    Electric Equipment Electric Power, !- Output:Variable Name
    P_Equip_1;            !- FMU Variable Name


!** ZONE: PER-2T

Output:Variable,PER-2T LIGHTS 1,Lights Electric Power,timestep;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    PER-2T LIGHTS 1,        !- Output:Variable Index Key Name
    Lights Electric Power,        !- Output:Variable Name
    P_Lights_2;      !- FMU Variable Name

Output:Variable,PER-2T ELECEQ 1,Electric Equipment Electric Power,timestep;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    PER-2T ELECEQ 1,             !- Output:Variable Index Key Name
    Electric Equipment Electric Power, !- Output:Variable Name
    P_Equip_2;            !- FMU Variable Name


!** ZONE: PER-3T

Output:Variable,PER-3T LIGHTS 1,Lights Electric Power,timestep;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    PER-3T LIGHTS 1,        !- Output:Variable Index Key Name
    Lights Electric Power,        !- Output:Variable Name
    P_Lights_3;      !- FMU Variable Name

Output:Variable,PER-3T ELECEQ 1,Electric Equipment Electric Power,timestep;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    PER-3T ELECEQ 1,             !- Output:Variable Index Key Name
    Electric Equipment Electric Power, !- Output:Variable Name
    P_Equip_3;            !- FMU Variable Name


!** ZONE: PER-4T

Output:Variable,PER-4T LIGHTS 1,Lights Electric Power,timestep;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    PER-4T LIGHTS 1,        !- Output:Variable Index Key Name
    Lights Electric Power,        !- Output:Variable Name
    P_Lights_4;      !- FMU Variable Name

Output:Variable,PER-4T ELECEQ 1,Electric Equipment Electric Power,timestep;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    PER-4T ELECEQ 1,             !- Output:Variable Index Key Name
    Electric Equipment Electric Power, !- Output:Variable Name
    P_Equip_4;            !- FMU Variable Name


!** ZONE: COR-T

Output:Variable,COR-T LIGHTS 1,Lights Electric Power,timestep;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    COR-T LIGHTS 1,        !- Output:Variable Index Key Name
    Lights Electric Power,        !- Output:Variable Name
    P_Lights_5;      !- FMU Variable Name

Output:Variable,COR-T ELECEQ 1,Electric Equipment Electric Power,timestep;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    COR-T ELECEQ 1,             !- Output:Variable Index Key Name
    Electric Equipment Electric Power, !- Output:Variable Name
    P_Equip_5;            !- FMU Variable Name


!** ZONE: PER-1F

Output:Variable,PER-1F LIGHTS 1,Lights Electric Power,timestep;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    PER-1F LIGHTS 1,        !- Output:Variable Index Key Name
    Lights Electric Power,        !- Output:Variable Name
    P_Lights_6;      !- FMU Variable Name

Output:Variable,PER-1F ELECEQ 1,Electric Equipment Electric Power,timestep;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    PER-1F ELECEQ 1,             !- Output:Variable Index Key Name
    Electric Equipment Electric Power, !- Output:Variable Name
    P_Equip_6;            !- FMU Variable Name


!** ZONE: PER-2F

Output:Variable,PER-2F LIGHTS 1,Lights Electric Power,timestep;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    PER-2F LIGHTS 1,        !- Output:Variable Index Key Name
    Lights Electric Power,        !- Output:Variable Name
    P_Lights_7;      !- FMU Variable Name

Output:Variable,PER-2F ELECEQ 1,Electric Equipment Electric Power,timestep;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    PER-2F ELECEQ 1,             !- Output:Variable Index Key Name
    Electric Equipment Electric Power, !- Output:Variable Name
    P_Equip_7;            !- FMU Variable Name


!** ZONE: PER-3F

Output:Variable,PER-3F LIGHTS 1,Lights Electric Power,timestep;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    PER-3F LIGHTS 1,        !- Output:Variable Index Key Name
    Lights Electric Power,        !- Output:Variable Name
    P_Lights_8;      !- FMU Variable Name

Output:Variable,PER-3F ELECEQ 1,Electric Equipment Electric Power,timestep;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    PER-3F ELECEQ 1,             !- Output:Variable Index Key Name
    Electric Equipment Electric Power, !- Output:Variable Name
    P_Equip_8;            !- FMU Variable Name


!** ZONE: PER-4F

Output:Variable,PER-4F LIGHTS 1,Lights Electric Power,timestep;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    PER-4F LIGHTS 1,        !- Output:Variable Index Key Name
    Lights Electric Power,        !- Output:Variable Name
    P_Lights_9;      !- FMU Variable Name

Output:Variable,PER-4F ELECEQ 1,Electric Equipment Electric Power,timestep;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    PER-4F ELECEQ 1,             !- Output:Variable Index Key Name
    Electric Equipment Electric Power, !- Output:Variable Name
    P_Equip_9;            !- FMU Variable Name


!** ZONE: COR-F

Output:Variable,COR-F LIGHTS 1,Lights Electric Power,timestep;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    COR-F LIGHTS 1,        !- Output:Variable Index Key Name
    Lights Electric Power,        !- Output:Variable Name
    P_Lights_10;      !- FMU Variable Name

Output:Variable,COR-F ELECEQ 1,Electric Equipment Electric Power,timestep;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    COR-F ELECEQ 1,             !- Output:Variable Index Key Name
    Electric Equipment Electric Power, !- Output:Variable Name
    P_Equip_10;            !- FMU Variable Name



Output:Variable,Whole Building,Facility Total Electric Demand Power,timestep;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Whole Building,                        !- Output:Variable Index Key Name
    Facility Total Electric Demand Power,  !- Output:Variable Name
    P_Tot_El_Demand;                       !- FMU Variable Name

Output:Variable,SUPPLY FAN 1,Fan Electric Power,timestep;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    SUPPLY FAN 1,        !- Output:Variable Index Key Name
    Fan Electric Power,  !- Output:Variable Name
    P_Fan;               !- FMU Variable Name

Output:Variable,VAV SYS 1,Air System Cooling Coil Total Cooling Energy,timestep;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    VAV SYS 1,                                     !- Output:Variable Index Key Name
    Air System Cooling Coil Total Cooling Energy,  !- Output:Variable Name
    E_Vav_tot_Coo;                                 !- FMU Variable Name

Output:Variable,VAV SYS 1,Air System Heating Coil Total Heating Energy,timestep;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    VAV SYS 1,                                     !- Output:Variable Index Key Name
    Air System Heating Coil Total Heating Energy,  !- Output:Variable Name
    E_Vav_tot_Hea;                                 !- FMU Variable Name

Output:Variable,VAV SYS 1,Air System Heating Coil Gas Energy,timestep;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    VAV SYS 1,                           !- Output:Variable Index Key Name
    Air System Heating Coil Gas Energy,  !- Output:Variable Name
    E_Vav_gas_Hea;                       !- FMU Variable Name

Output:Variable,VAV SYS 1,Air System DX Heating Coil Electric Energy,timestep;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    VAV SYS 1,                                   !- Output:Variable Index Key Name
    Air System DX Heating Coil Electric Energy,  !- Output:Variable Name
    E_Vav_DX_Hea;                                !- FMU Variable Name

Output:Variable,VAV SYS 1,Air System DX Cooling Coil Electric Energy,timestep;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    VAV SYS 1,                                   !- Output:Variable Index Key Name
    Air System DX Cooling Coil Electric Energy,  !- Output:Variable Name
    E_Vav_DX_Coo;                                !- FMU Variable Name

!== END OF THE LIST
!=================================================================================================================================================

!=================================================================================================================================================
!== START OF THE OUTPUTS THAT CHECK IF THE TEMPERATURE SET POINT IS ASSIGNED CORRECTLY

Output:Variable,epTSetHea,Schedule Value,timestep;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    epTSetHea,            !- Output:Variable Index Key Name
    Schedule Value,       !- Output:Variable Name
    outTSetHea;           !- FMU Variable Name

Output:Variable,epTSetCoo,Schedule Value,timestep;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    epTSetCoo,            !- Output:Variable Index Key Name
    Schedule Value,       !- Output:Variable Name
    outTSetCoo;           !- FMU Variable Name

!== END OF SET POINT CHECK OUPUTS
!=================================================================================================================================================

!
!
Version,8.1;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    Building,                !- Name
    45,                      !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    7,                       !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction,200.0000;

!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

  ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;      !- Algorithm

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,4;

  ConvergenceLimits,
    2,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    ;                  !- Number of Times Runperiod to be Repeated

! Climate Zone CA_USA Annual Cooling (DB=>MWB) 1%

  SizingPeriod:DesignDay,
    Climate Zone 10 Ann Htg 99.6% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    1.2,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    1.2,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    95816.,                  !- Barometric Pressure {Pa}
    0.9,                     !- Wind Speed {m/s}
    300,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    CZ_10_DDY,               !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    38.1,                    !- Maximum Dry-Bulb Temperature {C}
    16.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    19.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    95816,                   !- Barometric Pressure {Pa}
    4.2,                     !- Wind Speed {m/s}
    300,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

  Site:Location,
    Climate_Zone_10_CA_USA_CTZRV2,  !- Name
    33.88,                   !- Latitude {deg}
    -117.27,                 !- Longitude {deg}
    -8.0,                    !- Time Zone {hr}
    469.0;                   !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

  Site:GroundTemperature:BuildingSurface,20.03,20.03,20.13,20.30,20.43,20.52,20.62,20.77,20.78,20.55,20.44,20.20;

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

  Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    1121.2900,               !- Density {kg/m3}
    1460.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Roof Insulation,         !- Name
    MediumRough,             !- Roughness
    0.12988,                 !- Thickness {m}
    0.0490,                  !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

  Material,
    GP01 1/2 GYPSUM,         !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance

  Material,
    Wall Insulation [1],     !- Name
    MediumRough,             !- Roughness
    0.05020,                 !- Thickness {m}
    0.0450,                  !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Wall Insulation [2],     !- Name
    MediumRough,             !- Roughness
    0.11018,                 !- Thickness {m}
    0.0450,                  !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Wall Insulation [3],     !- Name
    MediumRough,             !- Roughness
    0.11900,                 !- Thickness {m}
    0.0450,                  !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    784.9000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

  Material,
    MAT-CC05 8 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Floor Insulation [1],    !- Name
    MediumRough,             !- Roughness
    0.0464,                  !- Thickness {m}
    0.0450,                  !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    Std 1.5  MW CONCRETE,    !- Name
    Rough,                   !- Roughness
    0.038,                   !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std AC02,                !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance

  Material,
    Std MAT-CC05 4  MW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1000,                  !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

  Material,
    Std Very High Reflectivity Surface,  !- Name
    Smooth,                  !- Roughness
    0.0005,                  !- Thickness {m}
    237,                     !- Conductivity {W/m-K}
    2702,                    !- Density {kg/m3}
    903,                     !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.05,                    !- Solar Absorptance
    0.05;                    !- Visible Absorptance

  Material,
    Std PW05,                !- Name
    MediumSmooth,            !- Roughness
    1.9099999E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    545.0000,                !- Density {kg/m3}
    1213.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance

  Material,
    Std Steel_Brown_Regular, !- Name
    Smooth,                  !- Roughness
    1.5000000E-03,           !- Thickness {m}
    44.96960,                !- Conductivity {W/m-K}
    7689.000,                !- Density {kg/m3}
    418.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.92000000;              !- Visible Absorptance

  Material,
    Std Steel_Brown_Cool,    !- Name
    Smooth,                  !- Roughness
    1.5000000E-03,           !- Thickness {m}
    44.96960,                !- Conductivity {W/m-K}
    7689.000,                !- Density {kg/m3}
    418.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7300000,               !- Solar Absorptance
    0.73000000;              !- Visible Absorptance

  Material,
    PW05_Plywood3/4_in,      !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.1150,                  !- Conductivity {W/m-K}
    545.0000,                !- Density {kg/m3}
    1213.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7800;                  !- Visible Absorptance

!  ====== Materials added ================== Canada Building Code
!

  Material,
    GL-1,                    !- Name
    MediumSmooth,            !- Roughness
    0.01524,                 !- Thickness {m}
    0.031158,                !- Conductivity {W/m-K}
    2755.174,                !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

!

  Material,
    GL-1VH,                  !- Name
    MediumSmooth,            !- Roughness
    0.00634,                 !- Thickness {m}
    1.02129,                 !- Conductivity {W/m-K}
    2755.174,                !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

!

  Material,
    CB03,                    !- Name
    Rough,                   !- Roughness
    0.10159,                 !- Thickness {m}
    0.519473,                !- Conductivity {W/m-K}
    1649.901,                !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

!

  Material,
    CB24,                    !- Name
    VeryRough,               !- Roughness
    0.10159,                 !- Thickness {m}
    0.572269,                !- Conductivity {W/m-K}
    1425.642,                !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

!

  Material,
    IN01,                    !- Name
    VeryRough,               !- Roughness
    0.057363,                !- Thickness {m}
    0.043275,                !- Conductivity {W/m-K}
    9.611072,                !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

!

  Material,
    IN02,                    !- Name
    VeryRough,               !- Roughness
    0.090129,                !- Thickness {m}
    0.043275,                !- Conductivity {W/m-K}
    9.611072,                !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

!

  Material,
    IN74,                    !- Name
    VeryRough,               !- Roughness
    0.05081,                 !- Thickness {m}
    0.05193,                 !- Conductivity {W/m-K}
    256.2953,                !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

!

  Material,
    IN76,                    !- Name
    VeryRough,               !- Roughness
    0.0762,                  !- Thickness {m}
    0.05193,                 !- Conductivity {W/m-K}
    256.2953,                !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

!

  Material,
    RF1,                     !- Name
    VeryRough,               !- Roughness
    0.027432,                !- Thickness {m}
    0.025965,                !- Conductivity {W/m-K}
    2755.174,                !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

!

  Material,
    PW01,                    !- Name
    MediumSmooth,            !- Roughness
    0.00637,                 !- Thickness {m}
    0.115458,                !- Conductivity {W/m-K}
    544.6274,                !- Density {kg/m3}
    1213.36,                 !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

!

  Material,
    PW04,                    !- Name
    MediumSmooth,            !- Roughness
    0.01558,                 !- Thickness {m}
    0.115458,                !- Conductivity {W/m-K}
    544.6274,                !- Density {kg/m3}
    1213.36,                 !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

!

  Material,
    PW05,                    !- Name
    MediumSmooth,            !- Roughness
    0.01905,                 !- Thickness {m}
    0.115458,                !- Conductivity {W/m-K}
    544.6274,                !- Density {kg/m3}
    1213.36,                 !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

!

  Material,
    PW06,                    !- Name
    MediumSmooth,            !- Roughness
    0.02539,                 !- Thickness {m}
    0.115458,                !- Conductivity {W/m-K}
    544.6274,                !- Density {kg/m3}
    1213.36,                 !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

!

  Material,
    GP02,                    !- Name
    MediumSmooth,            !- Roughness
    0.01588,                 !- Thickness {m}
    0.160291,                !- Conductivity {W/m-K}
    800.9227,                !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

!

  Material,
    CC03,                    !- Name
    MediumSmooth,            !- Roughness
    0.050801,                !- Thickness {m}
    1.311406,                !- Conductivity {W/m-K}
    2242.583,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

!

  Material,
    IN21,                    !- Name
    MediumRough,             !- Roughness
    0.02222,                 !- Thickness {m}
    0.041544,                !- Conductivity {W/m-K}
    240.2768,                !- Density {kg/m3}
    711.28,                  !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

!

  Material,
    IN22,                    !- Name
    MediumRough,             !- Roughness
    0.02539,                 !- Thickness {m}
    0.041544,                !- Conductivity {W/m-K}
    240.2768,                !- Density {kg/m3}
    711.28,                  !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

!

  Material,
    IN31,                    !- Name
    MediumRough,             !- Roughness
    0.01271,                 !- Thickness {m}
    0.02462,                 !- Conductivity {W/m-K}
    28.82,                   !- Density {kg/m3}
    1213.36,                 !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

!

  Material,
    IN45,                    !- Name
    MediumRough,             !- Roughness
    0.05081,                 !- Thickness {m}
    0.023022,                !- Conductivity {W/m-K}
    24.02768,                !- Density {kg/m3}
    1589.920000,             !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

!

  Material,
    CC24,                    !- Name
    MediumSmooth,            !- Roughness
    0.10159,                 !- Thickness {m}
    0.360567,                !- Conductivity {W/m-K}
    1281.576,                !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========California

  Material:NoMass,
    MAT-SHEATH,              !- Name
    Rough,                   !- Roughness
    0.3626,                  !- Thermal Resistance {m2-K/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {m2-K/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.8000;                  !- Visible Absorptance

  Material:NoMass,
    Std CP02 CARPET PAD,     !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:NoMass,
    MAT-AIR-WALL,            !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

  Material:NoMass,
    Std Opaque Door panel_con,  !- Name
    MediumRough,             !- Roughness
    0.12327,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Std Opaque Door panel_semi,  !- Name
    MediumRough,             !- Roughness
    0.12327,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Std Overhead Door Panel, !- Name
    MediumRough,             !- Roughness
    0.255345,                !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========Canada
!

  Material:NoMass,
    CP01,                    !- Name
    VeryRough,               !- Roughness
    0.36608,                 !- Thermal Resistance {m2-K/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.8000;                  !- Visible Absorptance

  Material:NoMass,
    AL12,                    !- Name
    VeryRough,               !- Roughness
    0.14784,                 !- Thermal Resistance {m2-K/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.8000;                  !- Visible Absorptance

  Material:NoMass,
    AL11,                    !- Name
    VeryRough,               !- Roughness
    0.1584,                  !- Thermal Resistance {m2-K/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.8000;                  !- Visible Absorptance

  Material:NoMass,
    AL31,                    !- Name
    VeryRough,               !- Roughness
    0.16192,                 !- Thermal Resistance {m2-K/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.8000;                  !- Visible Absorptance

!

  WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

!

  WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========
!

  WindowMaterial:Glazing,
    CLEAR 3MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .837,                    !- Solar Transmittance at Normal Incidence
    .075,                    !- Front Side Solar Reflectance at Normal Incidence
    .075,                    !- Back Side Solar Reflectance at Normal Incidence
    .898,                    !- Visible Transmittance at Normal Incidence
    .081,                    !- Front Side Visible Reflectance at Normal Incidence
    .081,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

!

  WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .775,                    !- Solar Transmittance at Normal Incidence
    .071,                    !- Front Side Solar Reflectance at Normal Incidence
    .071,                    !- Back Side Solar Reflectance at Normal Incidence
    .881,                    !- Visible Transmittance at Normal Incidence
    .080,                    !- Front Side Visible Reflectance at Normal Incidence
    .080,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

!

  WindowMaterial:Glazing,
    BRONZE 6MM,              !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .482,                    !- Solar Transmittance at Normal Incidence
    .054,                    !- Front Side Solar Reflectance at Normal Incidence
    .054,                    !- Back Side Solar Reflectance at Normal Incidence
    .534,                    !- Visible Transmittance at Normal Incidence
    .057,                    !- Front Side Visible Reflectance at Normal Incidence
    .057,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

!

  WindowMaterial:Glazing,
    GREY 6MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .455,                    !- Solar Transmittance at Normal Incidence
    .053,                    !- Front Side Solar Reflectance at Normal Incidence
    .053,                    !- Back Side Solar Reflectance at Normal Incidence
    .431,                    !- Visible Transmittance at Normal Incidence
    .052,                    !- Front Side Visible Reflectance at Normal Incidence
    .052,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

!

  WindowMaterial:Glazing,
    GREEN 3MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .635,                    !- Solar Transmittance at Normal Incidence
    .063,                    !- Front Side Solar Reflectance at Normal Incidence
    .063,                    !- Back Side Solar Reflectance at Normal Incidence
    .822,                    !- Visible Transmittance at Normal Incidence
    .075,                    !- Front Side Visible Reflectance at Normal Incidence
    .075,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

!

  WindowMaterial:Glazing,
    REF D CLEAR 6MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .429,                    !- Solar Transmittance at Normal Incidence
    .308,                    !- Front Side Solar Reflectance at Normal Incidence
    .379,                    !- Back Side Solar Reflectance at Normal Incidence
    .334,                    !- Visible Transmittance at Normal Incidence
    .453,                    !- Front Side Visible Reflectance at Normal Incidence
    .505,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .82,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

!

  WindowMaterial:Glazing,
    REF D TINT 6MM,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .300,                    !- Solar Transmittance at Normal Incidence
    .140,                    !- Front Side Solar Reflectance at Normal Incidence
    .360,                    !- Back Side Solar Reflectance at Normal Incidence
    .250,                    !- Visible Transmittance at Normal Incidence
    .180,                    !- Front Side Visible Reflectance at Normal Incidence
    .450,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .82,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

!

  WindowMaterial:Glazing,
    BRZR 6MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.278,                   !- Solar Transmittance at Normal Incidence
    0.276,                   !- Front Side Solar Reflectance at Normal Incidence
    0.095,                   !- Back Side Solar Reflectance at Normal Incidence
    0.210,                   !- Visible Transmittance at Normal Incidence
    0.348,                   !- Front Side Visible Reflectance at Normal Incidence
    0.117,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

!

  WindowMaterial:Glazing,
    GRAY 3MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.609,                   !- Solar Transmittance at Normal Incidence
    0.060,                   !- Front Side Solar Reflectance at Normal Incidence
    0.061,                   !- Back Side Solar Reflectance at Normal Incidence
    0.617,                   !- Visible Transmittance at Normal Incidence
    0.062,                   !- Front Side Visible Reflectance at Normal Incidence
    0.063,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

!

  WindowMaterial:Glazing,
    GRN 6MM,                 !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.331,                   !- Solar Transmittance at Normal Incidence
    0.049,                   !- Front Side Solar Reflectance at Normal Incidence
    0.049,                   !- Back Side Solar Reflectance at Normal Incidence
    0.662,                   !- Visible Transmittance at Normal Incidence
    0.063,                   !- Front Side Visible Reflectance at Normal Incidence
    0.063,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Std Clear Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.92,                    !- Solar Transmittance at Normal Incidence
    0.05,                    !- Front Side Solar Reflectance at Normal Incidence
    0.05,                    !- Back Side Solar Reflectance at Normal Incidence
    0.92,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Std Diffusing Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0022,                  !- Thickness {m}
    0.90,                    !- Solar Transmittance at Normal Incidence
    0.08,                    !- Front Side Solar Reflectance at Normal Incidence
    0.08,                    !- Back Side Solar Reflectance at Normal Incidence
    0.90,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
!

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
!

  CONSTRUCTION,
    WALL-1,                  !- Name
    MAT-SHEATH,              !- Outside Layer
    Wall Insulation [1],     !- Layer 2
    1/2IN Gypsum;            !- Layer 3

!

  CONSTRUCTION,
    WALL-2,                  !- Name
    MAT-SHEATH,              !- Outside Layer
    Wall Insulation [2],     !- Layer 2
    1/2IN Gypsum;            !- Layer 3

!

  CONSTRUCTION,
    WALL-3,                  !- Name
    MAT-SHEATH,              !- Outside Layer
    Wall Insulation [1],     !- Layer 2
    1/2IN Gypsum;            !- Layer 3

!

  CONSTRUCTION,
    WALL-4,                  !- Name
    MAT-SHEATH,              !- Outside Layer
    Wall Insulation [2],     !- Layer 2
    1/2IN Gypsum;            !- Layer 3

!

  CONSTRUCTION,
    WALL-5,                  !- Name
    MAT-SHEATH,              !- Outside Layer
    Wall Insulation [2],     !- Layer 2
    1/2IN Gypsum;            !- Layer 3

!

  CONSTRUCTION,
    WALL-6,                  !- Name
    MAT-SHEATH,              !- Outside Layer
    Wall Insulation [1],     !- Layer 2
    1/2IN Gypsum;            !- Layer 3

!

  CONSTRUCTION,
    WALL-7,                  !- Name
    MAT-SHEATH,              !- Outside Layer
    Wall Insulation [1],     !- Layer 2
    1/2IN Gypsum;            !- Layer 3

!

  CONSTRUCTION,
    WALL-8,                  !- Name
    MAT-SHEATH,              !- Outside Layer
    Wall Insulation [2],     !- Layer 2
    1/2IN Gypsum;            !- Layer 3

!

  CONSTRUCTION,
    WALL-9,                  !- Name
    MAT-SHEATH,              !- Outside Layer
    Wall Insulation [2],     !- Layer 2
    1/2IN Gypsum;            !- Layer 3

!

  CONSTRUCTION,
    WALL-10,                 !- Name
    MAT-SHEATH,              !- Outside Layer
    Wall Insulation [2],     !- Layer 2
    1/2IN Gypsum;            !- Layer 3

!

  CONSTRUCTION,
    WALL-11,                 !- Name
    MAT-SHEATH,              !- Outside Layer
    Wall Insulation [2],     !- Layer 2
    1/2IN Gypsum;            !- Layer 3

!

  CONSTRUCTION,
    WALL-12,                 !- Name
    MAT-SHEATH,              !- Outside Layer
    Wall Insulation [2],     !- Layer 2
    1/2IN Gypsum;            !- Layer 3

!

  CONSTRUCTION,
    WALL-13,                 !- Name
    MAT-SHEATH,              !- Outside Layer
    Wall Insulation [2],     !- Layer 2
    1/2IN Gypsum;            !- Layer 3

!

  CONSTRUCTION,
    WALL-14,                 !- Name
    MAT-SHEATH,              !- Outside Layer
    Wall Insulation [2],     !- Layer 2
    1/2IN Gypsum;            !- Layer 3

!

  CONSTRUCTION,
    WALL-15,                 !- Name
    MAT-SHEATH,              !- Outside Layer
    Wall Insulation [3],     !- Layer 2
    1/2IN Gypsum;            !- Layer 3

!

  CONSTRUCTION,
    WALL-16,                 !- Name
    MAT-SHEATH,              !- Outside Layer
    Wall Insulation [2],     !- Layer 2
    1/2IN Gypsum;            !- Layer 3

!

  CONSTRUCTION,
    ROOF-1,                  !- Name
    Roof Membrane,           !- Outside Layer
    Roof Insulation,         !- Layer 2
    Metal Decking;           !- Layer 3

!

  CONSTRUCTION,
    ROOF-2,                  !- Name
    Roof Membrane,           !- Outside Layer
    Roof Insulation,         !- Layer 2
    Metal Decking;           !- Layer 3

!

  CONSTRUCTION,
    ROOF-3,                  !- Name
    Roof Membrane,           !- Outside Layer
    Roof Insulation,         !- Layer 2
    Metal Decking;           !- Layer 3

!

  CONSTRUCTION,
    ROOF-4,                  !- Name
    Roof Membrane,           !- Outside Layer
    Roof Insulation,         !- Layer 2
    Metal Decking;           !- Layer 3

!

  CONSTRUCTION,
    ROOF-5,                  !- Name
    Roof Membrane,           !- Outside Layer
    Roof Insulation,         !- Layer 2
    Metal Decking;           !- Layer 3

!

  CONSTRUCTION,
    ROOF-6,                  !- Name
    Roof Membrane,           !- Outside Layer
    Roof Insulation,         !- Layer 2
    Metal Decking;           !- Layer 3

!

  CONSTRUCTION,
    ROOF-7,                  !- Name
    Roof Membrane,           !- Outside Layer
    Roof Insulation,         !- Layer 2
    Metal Decking;           !- Layer 3

!

  CONSTRUCTION,
    ROOF-8,                  !- Name
    Roof Membrane,           !- Outside Layer
    Roof Insulation,         !- Layer 2
    Metal Decking;           !- Layer 3

!

  CONSTRUCTION,
    ROOF-9,                  !- Name
    Roof Membrane,           !- Outside Layer
    Roof Insulation,         !- Layer 2
    Metal Decking;           !- Layer 3

!

  CONSTRUCTION,
    ROOF-10,                 !- Name
    Roof Membrane,           !- Outside Layer
    Roof Insulation,         !- Layer 2
    Metal Decking;           !- Layer 3

!

  CONSTRUCTION,
    ROOF-11,                 !- Name
    Roof Membrane,           !- Outside Layer
    Roof Insulation,         !- Layer 2
    Metal Decking;           !- Layer 3

!

  CONSTRUCTION,
    ROOF-12,                 !- Name
    Roof Membrane,           !- Outside Layer
    Roof Insulation,         !- Layer 2
    Metal Decking;           !- Layer 3

!

  CONSTRUCTION,
    ROOF-13,                 !- Name
    Roof Membrane,           !- Outside Layer
    Roof Insulation,         !- Layer 2
    Metal Decking;           !- Layer 3

!

  CONSTRUCTION,
    ROOF-14,                 !- Name
    Roof Membrane,           !- Outside Layer
    Roof Insulation,         !- Layer 2
    Metal Decking;           !- Layer 3

!

  CONSTRUCTION,
    ROOF-15,                 !- Name
    Roof Membrane,           !- Outside Layer
    Roof Insulation,         !- Layer 2
    Metal Decking;           !- Layer 3

!

  CONSTRUCTION,
    ROOF-16,                 !- Name
    Roof Membrane,           !- Outside Layer
    Roof Insulation,         !- Layer 2
    Metal Decking;           !- Layer 3

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========Canada
!

  CONSTRUCTION,
    WALL-17,                 !- Name
    GL-1VH,                  !- Outside Layer
    CB03,                    !- Layer 2
    AL11,                    !- Layer 3
    IN01,                    !- Layer 4
    GP01 1/2 GYPSUM;         !- Layer 5

!

  CONSTRUCTION,
    WALL-18,                 !- Name
    GL-1,                    !- Outside Layer
    CB24,                    !- Layer 2
    IN01,                    !- Layer 3
    GP01 1/2 GYPSUM;         !- Layer 4

!

  CONSTRUCTION,
    WALL-19,                 !- Name
    GL-1,                    !- Outside Layer
    CB24,                    !- Layer 2
    IN02,                    !- Layer 3
    GP01 1/2 GYPSUM;         !- Layer 4

!

  CONSTRUCTION,
    WALL-20,                 !- Name
    GL-1,                    !- Outside Layer
    CB24,                    !- Layer 2
    IN02,                    !- Layer 3
    GP01 1/2 GYPSUM;         !- Layer 4

!

  CONSTRUCTION,
    WALL-21,                 !- Name
    GL-1,                    !- Outside Layer
    CB24,                    !- Layer 2
    IN02,                    !- Layer 3
    GP01 1/2 GYPSUM;         !- Layer 4

!

  CONSTRUCTION,
    WALL-22,                 !- Name
    GL-1VH,                  !- Outside Layer
    CC24,                    !- Layer 2
    AL31,                    !- Layer 3
    IN45,                    !- Layer 4
    IN21,                    !- Layer 5
    GP01 1/2 GYPSUM;         !- Layer 6

!

  CONSTRUCTION,
    WALL-23,                 !- Name
    GL-1VH,                  !- Outside Layer
    CC24,                    !- Layer 2
    AL31,                    !- Layer 3
    IN45,                    !- Layer 4
    IN21,                    !- Layer 5
    GP01 1/2 GYPSUM;         !- Layer 6

!

  CONSTRUCTION,
    ROOF-17,                 !- Name
    Roof Membrane,           !- Outside Layer
    IN74,                    !- Layer 2
    IN76,                    !- Layer 3
    PW04;                    !- Layer 4

!

  CONSTRUCTION,
    ROOF-18,                 !- Name
    Roof Membrane,           !- Outside Layer
    IN74,                    !- Layer 2
    IN76,                    !- Layer 3
    PW04;                    !- Layer 4

!

  CONSTRUCTION,
    ROOF-19,                 !- Name
    Roof Membrane,           !- Outside Layer
    IN76,                    !- Layer 2
    IN76,                    !- Layer 3
    PW06;                    !- Layer 4

!

  CONSTRUCTION,
    ROOF-20,                 !- Name
    Roof Membrane,           !- Outside Layer
    IN76,                    !- Layer 2
    IN76,                    !- Layer 3
    PW06;                    !- Layer 4

!

  CONSTRUCTION,
    ROOF-21,                 !- Name
    Roof Membrane,           !- Outside Layer
    IN76,                    !- Layer 2
    IN76,                    !- Layer 3
    PW06;                    !- Layer 4

!

  CONSTRUCTION,
    ROOF-22,                 !- Name
    Roof Membrane,           !- Outside Layer
    IN76,                    !- Layer 2
    IN74,                    !- Layer 3
    PW04,                    !- Layer 4
    PW01;                    !- Layer 5

!

  CONSTRUCTION,
    ROOF-23,                 !- Name
    Roof Membrane,           !- Outside Layer
    IN76,                    !- Layer 2
    IN74,                    !- Layer 3
    PW04,                    !- Layer 4
    PW01;                    !- Layer 5

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION =========== New York City
!

  Material,
    Mass NonRes Wall Insulation,  !- Name
    MediumRough,             !- Roughness
    0.0495494599433393,      !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

!

  Material,
    8IN CONCRETE HW,         !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

!

  Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.6918,                  !- Conductivity {W/m-K}
    1858.0000,               !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

!

  Material,
    IEAD NonRes Roof Insulation,  !- Name
    MediumRough,             !- Roughness
    0.127338688569477,       !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

!

  CONSTRUCTION,
    WALL-24,                 !- Name
    1IN Stucco,              !- Outside Layer
    8IN Concrete HW,         !- Layer 2
    Mass NonRes Wall Insulation,  !- Layer 3
    1/2IN Gypsum;            !- Layer 4

!

  CONSTRUCTION,
    ROOF-24,                 !- Name
    Roof Membrane,           !- Outside Layer
    IEAD NonRes Roof Insulation,  !- Layer 2
    Metal Decking;           !- Layer 3

!

  CONSTRUCTION,
    FLOOR-1,                 !- Name
    Std MAT-CC05 4  MW CONCRETE,  !- Outside Layer
    Std CP02 CARPET PAD;     !- Layer 2

!

  CONSTRUCTION,
    CEILING-1,               !- Name
    Std MAT-CC05 4  MW CONCRETE,  !- Outside Layer
    Std CP02 CARPET PAD;     !- Layer 2

!

  CONSTRUCTION,
    SLAB-1,                  !- Name
    Std MAT-CC05 4  MW CONCRETE;  !- Outside Layer

!

  CONSTRUCTION,
    INTWALL-1,               !- Name
    GP01 1/2 GYPSUM,         !- Outside Layer
    GP01 1/2 GYPSUM;         !- Layer 2

!

  CONSTRUCTION,
    WINDOW_NN_1_1,           !- Name
    BRONZE 6MM,              !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_1_1,            !- Name
    CLEAR 6MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_2_1,           !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_2_1,            !- Name
    BRONZE 6MM,              !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_3_1,           !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_3_1,            !- Name
    GREY 6MM,                !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_4_1,           !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_4_1,            !- Name
    GREY 6MM,                !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_1_2,           !- Name
    GREY 6MM,                !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_1_2,            !- Name
    GREEN 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_2_2,           !- Name
    REF D TINT 6MM,          !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_2_2,            !- Name
    BRONZE 6MM,              !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_3_2,           !- Name
    REF D TINT 6MM,          !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_3_2,            !- Name
    GREY 6MM,                !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_4_2,           !- Name
    BRZR 6MM,                !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_4_2,            !- Name
    GREY 6MM,                !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_1_3,           !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_1_3,            !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_2_3,           !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_2_3,            !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_3_3,           !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_3_3,            !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_4_3,           !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_4_3,            !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_1_4,           !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_1_4,            !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_2_4,           !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_2_4,            !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_3_4,           !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_3_4,            !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_4_4,           !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_4_4,            !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_1_5,           !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_1_5,            !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_2_5,           !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_2_5,            !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_3_5,           !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_3_5,            !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_4_5,           !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_4_5,            !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_1_6,           !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_1_6,            !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_2_6,           !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_2_6,            !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_3_6,           !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_3_6,            !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_4_6,           !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_4_6,            !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_1_7,           !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_1_7,            !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_2_7,           !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_2_7,            !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_3_7,           !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_3_7,            !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_4_7,           !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_4_7,            !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_1_8,           !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_1_8,            !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_2_8,           !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_2_8,            !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_3_8,           !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_3_8,            !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_4_8,           !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_4_8,            !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_1_9,           !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_1_9,            !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_2_9,           !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_2_9,            !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_3_9,           !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_3_9,            !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_4_9,           !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_4_9,            !- Name
    GRAY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_1_10,          !- Name
    GREY 6MM,                !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_1_10,           !- Name
    GREEN 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_2_10,          !- Name
    REF D TINT 6MM,          !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_2_10,           !- Name
    BRONZE 6MM,              !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_3_10,          !- Name
    REF D TINT 6MM,          !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_3_10,           !- Name
    GREY 6MM,                !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_4_10,          !- Name
    BRZR 6MM,                !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_4_10,           !- Name
    GREY 6MM,                !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_1_11,          !- Name
    GREY 6MM,                !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_1_11,           !- Name
    GREEN 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_2_11,          !- Name
    REF D TINT 6MM,          !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_2_11,           !- Name
    BRONZE 6MM,              !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_3_11,          !- Name
    REF D TINT 6MM,          !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_3_11,           !- Name
    GREY 6MM,                !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_4_11,          !- Name
    BRZR 6MM,                !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_4_11,           !- Name
    GREY 6MM,                !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_1_12,          !- Name
    GREY 6MM,                !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_1_12,           !- Name
    GREEN 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_2_12,          !- Name
    REF D TINT 6MM,          !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_2_12,           !- Name
    BRONZE 6MM,              !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_3_12,          !- Name
    REF D TINT 6MM,          !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_3_12,           !- Name
    GREY 6MM,                !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_4_12,          !- Name
    BRZR 6MM,                !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_4_12,           !- Name
    GREY 6MM,                !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_1_13,          !- Name
    GREY 6MM,                !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_1_13,           !- Name
    GREEN 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_2_13,          !- Name
    REF D TINT 6MM,          !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_2_13,           !- Name
    BRONZE 6MM,              !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_3_13,          !- Name
    REF D TINT 6MM,          !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_3_13,           !- Name
    GREY 6MM,                !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_4_13,          !- Name
    BRZR 6MM,                !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_4_13,           !- Name
    GREY 6MM,                !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_1_14,          !- Name
    GREY 6MM,                !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_1_14,           !- Name
    GREEN 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_2_14,          !- Name
    REF D TINT 6MM,          !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_2_14,           !- Name
    BRONZE 6MM,              !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_3_14,          !- Name
    REF D TINT 6MM,          !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_3_14,           !- Name
    GREY 6MM,                !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_4_14,          !- Name
    BRZR 6MM,                !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_4_14,           !- Name
    GRN 6MM,                 !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_1_15,          !- Name
    GREY 6MM,                !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_1_15,           !- Name
    GREEN 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_2_15,          !- Name
    REF D TINT 6MM,          !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_2_15,           !- Name
    BRONZE 6MM,              !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_3_15,          !- Name
    REF D TINT 6MM,          !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_3_15,           !- Name
    GREY 6MM,                !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_4_15,          !- Name
    BRZR 6MM,                !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_4_15,           !- Name
    GRN 6MM,                 !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_1_16,          !- Name
    BRONZE 6MM,              !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_1_16,           !- Name
    CLEAR 6MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_2_16,          !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_2_16,           !- Name
    BRONZE 6MM,              !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_3_16,          !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_3_16,           !- Name
    GREY 6MM,                !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_4_16,          !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_4_16,           !- Name
    GREY 6MM,                !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!-   ===========  ALL OBJECTS IN CLASS: WINDOW CONSTRUCTION ===========Canada
!

  CONSTRUCTION,
    WINDOW_NN_1_17,          !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_1_17,           !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_2_17,          !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_2_17,           !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_3_17,          !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_3_17,           !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_4_17,          !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_4_17,           !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_1_18,          !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_1_18,           !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_2_18,          !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_2_18,           !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_3_18,          !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_3_18,           !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_4_18,          !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_4_18,           !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_1_19,          !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_1_19,           !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_2_19,          !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_2_19,           !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_3_19,          !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_3_19,           !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_4_19,          !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_4_19,           !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_1_20,          !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_1_20,           !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_2_20,          !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_2_20,           !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_3_20,          !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_3_20,           !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_4_20,          !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_4_20,           !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_1_21,          !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_1_21,           !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_2_21,          !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_2_21,           !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_3_21,          !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_3_21,           !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_4_21,          !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_4_21,           !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_1_22,          !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_1_22,           !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_2_22,          !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_2_22,           !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_3_22,          !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_3_22,           !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_4_22,          !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_4_22,           !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_1_23,          !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_1_23,           !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_2_23,          !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_2_23,           !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_3_23,          !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_3_23,           !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_NN_4_23,          !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!

  CONSTRUCTION,
    WINDOW_N_4_23,           !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

!-   ===========  ALL OBJECTS IN CLASS: WINDOW CONSTRUCTION ===========New York City
!

  WindowMaterial:SimpleGlazingSystem,
    NonRes Fixed Assembly Window,  !- Name
    3.23646,                 !- U-Factor {W/m2-K}
    0.39,                    !- Solar Heat Gain Coefficient
    ;                        !- Visible Transmittance

!

  CONSTRUCTION,
    WINDOW_NN_1_24,          !- Name
    NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_N_1_24,           !- Name
    NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_NN_2_24,          !- Name
    NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_N_2_24,           !- Name
    NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_NN_3_24,          !- Name
    NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_N_3_24,           !- Name
    NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_NN_4_24,          !- Name
    NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_N_4_24,           !- Name
    NonRes Fixed Assembly Window;  !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========  HARBIN CHINA
!

  Material,
    HARBIN Mass NonRes Wall Insulation,  !- Name
    MediumRough,             !- Roughness
    0.0495494599433393,      !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

!

  Material,
    HARBIN IEAD NonRes Roof Insulation,  !- Name
    MediumRough,             !- Roughness
    0.127338688569477,       !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

!

  CONSTRUCTION,
    WALL-25,                 !- Name
    1IN Stucco,              !- Outside Layer
    8IN Concrete HW,         !- Layer 2
    HARBIN Mass NonRes Wall Insulation,  !- Layer 3
    1/2IN Gypsum;            !- Layer 4

!

  CONSTRUCTION,
    ROOF-25,                 !- Name
    Roof Membrane,           !- Outside Layer
    HARBIN IEAD NonRes Roof Insulation,  !- Layer 2
    Metal Decking;           !- Layer 3

!-   ===========  ALL OBJECTS IN CLASS: WINDOW CONSTRUCTION ===========HARBIN CHINA
!

  WindowMaterial:SimpleGlazingSystem,
    HARBIN NonRes Fixed Assembly Window,  !- Name
    2.0,                     !- U-Factor {W/m2-K}
    0.7,                     !- Solar Heat Gain Coefficient
    ;                        !- Visible Transmittance

!

  CONSTRUCTION,
    WINDOW_NN_1_25,          !- Name
    HARBIN NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_N_1_25,           !- Name
    HARBIN NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_NN_2_25,          !- Name
    HARBIN NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_N_2_25,           !- Name
    HARBIN NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_NN_3_25,          !- Name
    HARBIN NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_N_3_25,           !- Name
    HARBIN NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_NN_4_25,          !- Name
    HARBIN NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_N_4_25,           !- Name
    HARBIN NonRes Fixed Assembly Window;  !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========  SHENYANG CHINA
!

  Material,
    SHENYANG Mass NonRes Wall Insulation,  !- Name
    MediumRough,             !- Roughness
    0.0495494599433393,      !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

!

  Material,
    SHENYANG IEAD NonRes Roof Insulation,  !- Name
    MediumRough,             !- Roughness
    0.127338688569477,       !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

!

  CONSTRUCTION,
    WALL-26,                 !- Name
    1IN Stucco,              !- Outside Layer
    8IN Concrete HW,         !- Layer 2
    SHENYANG Mass NonRes Wall Insulation,  !- Layer 3
    1/2IN Gypsum;            !- Layer 4

!

  CONSTRUCTION,
    ROOF-26,                 !- Name
    Roof Membrane,           !- Outside Layer
    SHENYANG IEAD NonRes Roof Insulation,  !- Layer 2
    Metal Decking;           !- Layer 3

!-   ===========  ALL OBJECTS IN CLASS: WINDOW CONSTRUCTION ===========SHENYANG CHINA
!

  WindowMaterial:SimpleGlazingSystem,
    SHENYANG NonRes Fixed Assembly Window,  !- Name
    2.1,                     !- U-Factor {W/m2-K}
    0.7,                     !- Solar Heat Gain Coefficient
    ;                        !- Visible Transmittance

!

  CONSTRUCTION,
    WINDOW_NN_1_26,          !- Name
    SHENYANG NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_N_1_26,           !- Name
    SHENYANG NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_NN_2_26,          !- Name
    SHENYANG NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_N_2_26,           !- Name
    SHENYANG NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_NN_3_26,          !- Name
    SHENYANG NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_N_3_26,           !- Name
    SHENYANG NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_NN_4_26,          !- Name
    SHENYANG NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_N_4_26,           !- Name
    SHENYANG NonRes Fixed Assembly Window;  !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========  BEIJING CHINA
!

  Material,
    BEIJING Mass NonRes Wall Insulation,  !- Name
    MediumRough,             !- Roughness
    0.0495494599433393,      !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

!

  Material,
    BEIJING IEAD NonRes Roof Insulation,  !- Name
    MediumRough,             !- Roughness
    0.127338688569477,       !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

!

  CONSTRUCTION,
    WALL-27,                 !- Name
    1IN Stucco,              !- Outside Layer
    8IN Concrete HW,         !- Layer 2
    BEIJING Mass NonRes Wall Insulation,  !- Layer 3
    1/2IN Gypsum;            !- Layer 4

!

  CONSTRUCTION,
    ROOF-27,                 !- Name
    Roof Membrane,           !- Outside Layer
    BEIJING IEAD NonRes Roof Insulation,  !- Layer 2
    Metal Decking;           !- Layer 3

!-   ===========  ALL OBJECTS IN CLASS: WINDOW CONSTRUCTION ===========BEIJING CHINA
!

  WindowMaterial:SimpleGlazingSystem,
    BEIJING NonRes Fixed Assembly Window,  !- Name
    2.3,                     !- U-Factor {W/m2-K}
    0.6,                     !- Solar Heat Gain Coefficient
    ;                        !- Visible Transmittance

!

  CONSTRUCTION,
    WINDOW_NN_1_27,          !- Name
    BEIJING NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_N_1_27,           !- Name
    BEIJING NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_NN_2_27,          !- Name
    BEIJING NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_N_2_27,           !- Name
    BEIJING NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_NN_3_27,          !- Name
    BEIJING NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_N_3_27,           !- Name
    BEIJING NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_NN_4_27,          !- Name
    BEIJING NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_N_4_27,           !- Name
    BEIJING NonRes Fixed Assembly Window;  !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========  SHANGHAI CHINA
!

  Material,
    SHANGHAI Mass NonRes Wall Insulation,  !- Name
    MediumRough,             !- Roughness
    0.0495494599433393,      !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

!

  Material,
    SHANGHAI IEAD NonRes Roof Insulation,  !- Name
    MediumRough,             !- Roughness
    0.127338688569477,       !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

!

  CONSTRUCTION,
    WALL-28,                 !- Name
    1IN Stucco,              !- Outside Layer
    8IN Concrete HW,         !- Layer 2
    SHANGHAI Mass NonRes Wall Insulation,  !- Layer 3
    1/2IN Gypsum;            !- Layer 4

!

  CONSTRUCTION,
    ROOF-28,                 !- Name
    Roof Membrane,           !- Outside Layer
    SHANGHAI IEAD NonRes Roof Insulation,  !- Layer 2
    Metal Decking;           !- Layer 3

!-   ===========  ALL OBJECTS IN CLASS: WINDOW CONSTRUCTION ===========SHANGHAI CHINA
!

  WindowMaterial:SimpleGlazingSystem,
    SHANGHAI NonRes Fixed Assembly Window,  !- Name
    2.8,                     !- U-Factor {W/m2-K}
    0.5,                     !- Solar Heat Gain Coefficient
    ;                        !- Visible Transmittance

!

  CONSTRUCTION,
    WINDOW_NN_1_28,          !- Name
    SHANGHAI NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_N_1_28,           !- Name
    SHANGHAI NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_NN_2_28,          !- Name
    SHANGHAI NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_N_2_28,           !- Name
    SHANGHAI NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_NN_3_28,          !- Name
    SHANGHAI NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_N_3_28,           !- Name
    SHANGHAI NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_NN_4_28,          !- Name
    SHANGHAI NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_N_4_28,           !- Name
    SHANGHAI NonRes Fixed Assembly Window;  !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========  GUANGZHOU CHINA
!

  Material,
    GUANGZHOU Mass NonRes Wall Insulation,  !- Name
    MediumRough,             !- Roughness
    0.0495494599433393,      !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

!

  Material,
    GUANGZHOU IEAD NonRes Roof Insulation,  !- Name
    MediumRough,             !- Roughness
    0.127338688569477,       !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

!

  CONSTRUCTION,
    WALL-29,                 !- Name
    1IN Stucco,              !- Outside Layer
    8IN Concrete HW,         !- Layer 2
    GUANGZHOU Mass NonRes Wall Insulation,  !- Layer 3
    1/2IN Gypsum;            !- Layer 4

!

  CONSTRUCTION,
    ROOF-29,                 !- Name
    Roof Membrane,           !- Outside Layer
    GUANGZHOU IEAD NonRes Roof Insulation,  !- Layer 2
    Metal Decking;           !- Layer 3

!-   ===========  ALL OBJECTS IN CLASS: WINDOW CONSTRUCTION ===========GUANGZHOU CHINA
!

  WindowMaterial:SimpleGlazingSystem,
    GUANGZHOU NonRes Fixed Assembly Window,  !- Name
    3.0,                     !- U-Factor {W/m2-K}
    0.4,                     !- Solar Heat Gain Coefficient
    ;                        !- Visible Transmittance

!

  CONSTRUCTION,
    WINDOW_NN_1_29,          !- Name
    GUANGZHOU NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_N_1_29,           !- Name
    GUANGZHOU NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_NN_2_29,          !- Name
    GUANGZHOU NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_N_2_29,           !- Name
    GUANGZHOU NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_NN_3_29,          !- Name
    GUANGZHOU NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_N_3_29,           !- Name
    GUANGZHOU NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_NN_4_29,          !- Name
    GUANGZHOU NonRes Fixed Assembly Window;  !- Outside Layer

!

  CONSTRUCTION,
    WINDOW_N_4_29,           !- Name
    GUANGZHOU NonRes Fixed Assembly Window;  !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    relative;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    PER-1T,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0.000,                   !- X Origin {m}
    0.000,                   !- Y Origin {m}
    3.658,                   !- Z Origin {m}
    1,                       !- Type
    1.000,                   !- Multiplier
    3.658,                   !- Ceiling Height {m}
    1299.743;                !- Volume {m3}

  Zone,
    PER-2T,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0.000,                   !- X Origin {m}
    0.000,                   !- Y Origin {m}
    3.658,                   !- Z Origin {m}
    1,                       !- Type
    1.000,                   !- Multiplier
    3.658,                   !- Ceiling Height {m}
    280.337;                 !- Volume {m3}

  Zone,
    PER-3T,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0.000,                   !- X Origin {m}
    0.000,                   !- Y Origin {m}
    3.658,                   !- Z Origin {m}
    1,                       !- Type
    1.000,                   !- Multiplier
    3.658,                   !- Ceiling Height {m}
    1299.743;                !- Volume {m3}

  Zone,
    PER-4T,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0.000,                   !- X Origin {m}
    0.000,                   !- Y Origin {m}
    3.658,                   !- Z Origin {m}
    1,                       !- Type
    1.000,                   !- Multiplier
    3.658,                   !- Ceiling Height {m}
    280.337;                 !- Volume {m3}

  Zone,
    COR-T,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0.000,                   !- X Origin {m}
    0.000,                   !- Y Origin {m}
    3.658,                   !- Z Origin {m}
    1,                       !- Type
    1.000,                   !- Multiplier
    3.658,                   !- Ceiling Height {m}
    3262.101;                !- Volume {m3}

  Zone,
    PER-1F,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0.000,                   !- X Origin {m}
    0.000,                   !- Y Origin {m}
    0.000,                   !- Z Origin {m}
    1,                       !- Type
    1.000,                   !- Multiplier
    3.658,                   !- Ceiling Height {m}
    1299.743;                !- Volume {m3}

  Zone,
    PER-2F,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0.000,                   !- X Origin {m}
    0.000,                   !- Y Origin {m}
    0.000,                   !- Z Origin {m}
    1,                       !- Type
    1.000,                   !- Multiplier
    3.658,                   !- Ceiling Height {m}
    280.337;                 !- Volume {m3}

  Zone,
    PER-3F,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0.000,                   !- X Origin {m}
    0.000,                   !- Y Origin {m}
    0.000,                   !- Z Origin {m}
    1,                       !- Type
    1.000,                   !- Multiplier
    3.658,                   !- Ceiling Height {m}
    1299.743;                !- Volume {m3}

  Zone,
    PER-4F,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0.000,                   !- X Origin {m}
    0.000,                   !- Y Origin {m}
    0.000,                   !- Z Origin {m}
    1,                       !- Type
    1.000,                   !- Multiplier
    3.658,                   !- Ceiling Height {m}
    280.337;                 !- Volume {m3}

  Zone,
    COR-F,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0.000,                   !- X Origin {m}
    0.000,                   !- Y Origin {m}
    0.000,                   !- Z Origin {m}
    1,                       !- Type
    1.000,                   !- Multiplier
    3.658,                   !- Ceiling Height {m}
    3262.101;                !- Volume {m3}

  Zone,
    BASE-1,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0.000,                   !- X Origin {m}
    0.000,                   !- Y Origin {m}
    -3.658,                  !- Z Origin {m}
    1,                       !- Type
    1.000,                   !- Multiplier
    3.658,                   !- Ceiling Height {m}
    6422.261;                !- Volume {m3}

!
!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    EW1-P1T,                 !- Name
    WALL,                    !- Surface Type
    WALL-10,                 !- Construction Name
    PER-1T,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    82.296,21.336,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    82.296,21.336,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,21.336,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,21.336,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    RF-P1T,                  !- Name
    ROOF,                    !- Surface Type
    ROOF-10,                 !- Construction Name
    PER-1T,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    77.724,16.764,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    82.296,21.336,3.658,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,21.336,3.658,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,16.764,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F-P1T,                   !- Name
    FLOOR,                   !- Surface Type
    FLOOR-1,                 !- Construction Name
    PER-1T,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F-P1T,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,16.764,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,21.336,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    82.296,21.336,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    77.724,16.764,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWR-P1T,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-1T,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWL-P4T,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,21.336,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,21.336,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,16.764,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,16.764,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWB-P1T,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-1T,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWB-CORT,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,16.764,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,16.764,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    77.724,16.764,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    77.724,16.764,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWL-P1T,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-1T,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWR-P2T,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    77.724,16.764,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    77.724,16.764,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    82.296,21.336,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    82.296,21.336,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EW1-P2T,                 !- Name
    WALL,                    !- Surface Type
    WALL-10,                 !- Construction Name
    PER-2T,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    82.296,0.000,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    82.296,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    82.296,21.336,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    82.296,21.336,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    RF-P2T,                  !- Name
    ROOF,                    !- Surface Type
    ROOF-10,                 !- Construction Name
    PER-2T,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    77.724,4.572,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    82.296,0.000,3.658,  !- X,Y,Z ==> Vertex 2 {m}
    82.296,21.336,3.658,  !- X,Y,Z ==> Vertex 3 {m}
    77.724,16.764,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F-P2T,                   !- Name
    FLOOR,                   !- Surface Type
    FLOOR-1,                 !- Construction Name
    PER-2T,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F-P2T,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    77.724,16.764,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    82.296,21.336,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    82.296,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    77.724,4.572,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWR-P2T,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-2T,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWL-P1T,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    82.296,21.336,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    82.296,21.336,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    77.724,16.764,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    77.724,16.764,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWB-P2T,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-2T,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWR-CORT,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    77.724,16.764,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    77.724,16.764,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    77.724,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    77.724,4.572,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWL-P2T,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-2T,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWR-P3T,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    77.724,4.572,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    77.724,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    82.296,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    82.296,0.000,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EW1-P3T,                 !- Name
    WALL,                    !- Surface Type
    WALL-10,                 !- Construction Name
    PER-3T,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    82.296,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    82.296,0.000,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    RF-P3T,                  !- Name
    ROOF,                    !- Surface Type
    ROOF-10,                 !- Construction Name
    PER-3T,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,4.572,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.658,  !- X,Y,Z ==> Vertex 2 {m}
    82.296,0.000,3.658,  !- X,Y,Z ==> Vertex 3 {m}
    77.724,4.572,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F-P3T,                   !- Name
    FLOOR,                   !- Surface Type
    FLOOR-1,                 !- Construction Name
    PER-3T,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F-P3T,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    77.724,4.572,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    82.296,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWR-P3T,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-3T,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWL-P2T,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    82.296,0.000,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    82.296,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    77.724,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    77.724,4.572,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWB-P3T,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-3T,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWF-CORT,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    77.724,4.572,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    77.724,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWL-P3T,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-3T,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWR-P4T,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,4.572,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EW1-P4T,                 !- Name
    WALL,                    !- Surface Type
    WALL-10,                 !- Construction Name
    PER-4T,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,21.336,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,21.336,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    RF-P4T,                  !- Name
    ROOF,                    !- Surface Type
    ROOF-10,                 !- Construction Name
    PER-4T,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,16.764,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,21.336,3.658,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,3.658,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F-P4T,                   !- Name
    FLOOR,                   !- Surface Type
    FLOOR-1,                 !- Construction Name
    PER-4T,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F-P4T,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,21.336,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,16.764,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWR-P4T,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-4T,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWL-P3T,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWB-P4T,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-4T,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWL-CORT,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,4.572,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,16.764,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,16.764,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWL-P4T,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-4T,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWR-P1T,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,16.764,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,16.764,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,21.336,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,21.336,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    RF-CORT,                 !- Name
    ROOF,                    !- Surface Type
    ROOF-10,                 !- Construction Name
    COR-T,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,16.764,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,3.658,  !- X,Y,Z ==> Vertex 2 {m}
    77.724,4.572,3.658,  !- X,Y,Z ==> Vertex 3 {m}
    77.724,16.764,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F-CORT,                  !- Name
    FLOOR,                   !- Surface Type
    FLOOR-1,                 !- Construction Name
    COR-T,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F-CORT,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    77.724,16.764,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    77.724,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,16.764,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWF-CORT,                !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    COR-T,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWB-P3T,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,4.572,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    77.724,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    77.724,4.572,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWL-CORT,                !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    COR-T,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWB-P4T,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,16.764,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,16.764,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWB-CORT,                !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    COR-T,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWB-P1T,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    77.724,16.764,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    77.724,16.764,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,16.764,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,16.764,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWR-CORT,                !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    COR-T,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWB-P2T,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    77.724,4.572,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    77.724,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    77.724,16.764,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    77.724,16.764,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EW1-P1F,                 !- Name
    WALL,                    !- Surface Type
    WALL-10,                 !- Construction Name
    PER-1F,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    82.296,21.336,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    82.296,21.336,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,21.336,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,21.336,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C-P1F,                   !- Name
    CEILING,                 !- Surface Type
    CEILING-1,               !- Construction Name
    PER-1F,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C-P1F,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    77.724,16.764,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    82.296,21.336,3.658,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,21.336,3.658,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,16.764,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F-P1F,                   !- Name
    FLOOR,                   !- Surface Type
    FLOOR-1,                 !- Construction Name
    PER-1F,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C-P1B,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,16.764,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,21.336,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    82.296,21.336,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    77.724,16.764,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWR-P1F,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-1F,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWL-P4F,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,21.336,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,21.336,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,16.764,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,16.764,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWB-P1F,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-1F,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWB-CORF,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,16.764,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,16.764,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    77.724,16.764,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    77.724,16.764,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWL-P1F,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-1F,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWR-P2F,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    77.724,16.764,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    77.724,16.764,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    82.296,21.336,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    82.296,21.336,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EW1-P2F,                 !- Name
    WALL,                    !- Surface Type
    WALL-10,                 !- Construction Name
    PER-2F,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    82.296,0.000,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    82.296,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    82.296,21.336,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    82.296,21.336,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C-P2F,                   !- Name
    CEILING,                 !- Surface Type
    CEILING-1,               !- Construction Name
    PER-2F,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C-P2F,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    77.724,4.572,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    82.296,0.000,3.658,  !- X,Y,Z ==> Vertex 2 {m}
    82.296,21.336,3.658,  !- X,Y,Z ==> Vertex 3 {m}
    77.724,16.764,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F-P2F,                   !- Name
    FLOOR,                   !- Surface Type
    FLOOR-1,                 !- Construction Name
    PER-2F,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C-P2B,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    77.724,16.764,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    82.296,21.336,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    82.296,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    77.724,4.572,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWR-P2F,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-2F,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWL-P1F,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    82.296,21.336,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    82.296,21.336,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    77.724,16.764,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    77.724,16.764,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWB-P2F,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-2F,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWR-CORF,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    77.724,16.764,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    77.724,16.764,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    77.724,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    77.724,4.572,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWL-P2F,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-2F,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWR-P3F,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    77.724,4.572,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    77.724,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    82.296,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    82.296,0.000,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EW1-P3F,                 !- Name
    WALL,                    !- Surface Type
    WALL-10,                 !- Construction Name
    PER-3F,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    82.296,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    82.296,0.000,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C-P3F,                   !- Name
    CEILING,                 !- Surface Type
    CEILING-1,               !- Construction Name
    PER-3F,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C-P3F,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,4.572,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.658,  !- X,Y,Z ==> Vertex 2 {m}
    82.296,0.000,3.658,  !- X,Y,Z ==> Vertex 3 {m}
    77.724,4.572,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F-P3F,                   !- Name
    FLOOR,                   !- Surface Type
    FLOOR-1,                 !- Construction Name
    PER-3F,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C-P3B,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    77.724,4.572,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    82.296,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWR-P3F,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-3F,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWL-P2F,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    82.296,0.000,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    82.296,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    77.724,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    77.724,4.572,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWB-P3F,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-3F,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWF-CORF,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    77.724,4.572,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    77.724,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWL-P3F,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-3F,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWR-P4F,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,4.572,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EW1-P4F,                 !- Name
    WALL,                    !- Surface Type
    WALL-10,                 !- Construction Name
    PER-4F,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,21.336,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,21.336,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C-P4F,                   !- Name
    CEILING,                 !- Surface Type
    CEILING-1,               !- Construction Name
    PER-4F,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C-P4F,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,16.764,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,21.336,3.658,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,3.658,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F-P4F,                   !- Name
    FLOOR,                   !- Surface Type
    FLOOR-1,                 !- Construction Name
    PER-4F,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C-P4B,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,21.336,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,16.764,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWR-P4F,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-4F,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWL-P3F,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWB-P4F,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-4F,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWL-CORF,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,4.572,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,16.764,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,16.764,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWL-P4F,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-4F,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWR-P1F,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,16.764,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,16.764,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,21.336,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,21.336,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C-CORF,                  !- Name
    CEILING,                 !- Surface Type
    CEILING-1,               !- Construction Name
    COR-F,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C-CORF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,16.764,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,3.658,  !- X,Y,Z ==> Vertex 2 {m}
    77.724,4.572,3.658,  !- X,Y,Z ==> Vertex 3 {m}
    77.724,16.764,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F-CORF,                  !- Name
    FLOOR,                   !- Surface Type
    FLOOR-1,                 !- Construction Name
    COR-F,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C-CORB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    77.724,16.764,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    77.724,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,16.764,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWF-CORF,                !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    COR-F,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWB-P3F,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,4.572,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    77.724,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    77.724,4.572,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWL-CORF,                !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    COR-F,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWB-P4F,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,16.764,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,16.764,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWB-CORF,                !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    COR-F,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWB-P1F,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    77.724,16.764,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    77.724,16.764,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,16.764,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,16.764,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWR-CORF,                !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    COR-F,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWB-P2F,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    77.724,4.572,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    77.724,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    77.724,16.764,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    77.724,16.764,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    UWB,                     !- Name
    WALL,                    !- Surface Type
    SLAB-1,                  !- Construction Name
    BASE-1,                  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    82.296,21.336,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    82.296,21.336,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,21.336,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,21.336,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    UWR,                     !- Name
    WALL,                    !- Surface Type
    SLAB-1,                  !- Construction Name
    BASE-1,                  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    82.296,0.000,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    82.296,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    82.296,21.336,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    82.296,21.336,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    UWF,                     !- Name
    WALL,                    !- Surface Type
    SLAB-1,                  !- Construction Name
    BASE-1,                  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    82.296,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    82.296,0.000,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    UWL,                     !- Name
    WALL,                    !- Surface Type
    SLAB-1,                  !- Construction Name
    BASE-1,                  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,21.336,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,21.336,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    UF,                      !- Name
    FLOOR,                   !- Surface Type
    SLAB-1,                  !- Construction Name
    BASE-1,                  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    82.296,21.336,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    82.296,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,21.336,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C-CORB,                  !- Name
    CEILING,                 !- Surface Type
    CEILING-1,               !- Construction Name
    BASE-1,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F-CORF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,16.764,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,3.658,  !- X,Y,Z ==> Vertex 2 {m}
    77.724,4.572,3.658,  !- X,Y,Z ==> Vertex 3 {m}
    77.724,16.764,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C-P1B,                   !- Name
    CEILING,                 !- Surface Type
    CEILING-1,               !- Construction Name
    BASE-1,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F-P1F,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    77.724,16.764,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    82.296,21.336,3.658,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,21.336,3.658,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,16.764,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C-P2B,                   !- Name
    CEILING,                 !- Surface Type
    CEILING-1,               !- Construction Name
    BASE-1,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F-P2F,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    77.724,4.572,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    82.296,0.000,3.658,  !- X,Y,Z ==> Vertex 2 {m}
    82.296,21.336,3.658,  !- X,Y,Z ==> Vertex 3 {m}
    77.724,16.764,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C-P3B,                   !- Name
    CEILING,                 !- Surface Type
    CEILING-1,               !- Construction Name
    BASE-1,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F-P3F,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,4.572,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.658,  !- X,Y,Z ==> Vertex 2 {m}
    82.296,0.000,3.658,  !- X,Y,Z ==> Vertex 3 {m}
    77.724,4.572,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C-P4B,                   !- Name
    CEILING,                 !- Surface Type
    CEILING-1,               !- Construction Name
    BASE-1,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F-P4F,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,16.764,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,21.336,3.658,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,3.658,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,3.658;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

  FenestrationSurface:Detailed,
    W1-P1T,                  !- Name
    WINDOW,                  !- Surface Type
    WINDOW_N_4_10,           !- Construction Name
    EW1-P1T,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50,                    !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.00,                    !- Multiplier
    4,                       !- Number of Vertices
    82.296,21.336,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    82.296,21.336,0.914,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,21.336,0.914,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,21.336,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W1-P2T,                  !- Name
    WINDOW,                  !- Surface Type
    WINDOW_NN_4_10,          !- Construction Name
    EW1-P2T,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50,                    !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.00,                    !- Multiplier
    4,                       !- Number of Vertices
    82.296,0.000,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    82.296,0.000,0.914,  !- X,Y,Z ==> Vertex 2 {m}
    82.296,21.336,0.914,  !- X,Y,Z ==> Vertex 3 {m}
    82.296,21.336,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W1-P3T,                  !- Name
    WINDOW,                  !- Surface Type
    WINDOW_NN_4_10,          !- Construction Name
    EW1-P3T,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50,                    !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.00,                    !- Multiplier
    4,                       !- Number of Vertices
    0.000,0.000,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.914,  !- X,Y,Z ==> Vertex 2 {m}
    82.296,0.000,0.914,  !- X,Y,Z ==> Vertex 3 {m}
    82.296,0.000,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W1-P4T,                  !- Name
    WINDOW,                  !- Surface Type
    WINDOW_NN_4_10,          !- Construction Name
    EW1-P4T,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50,                    !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.00,                    !- Multiplier
    4,                       !- Number of Vertices
    0.000,21.336,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,21.336,0.914,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.914,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W1-P1F,                  !- Name
    WINDOW,                  !- Surface Type
    WINDOW_N_4_10,           !- Construction Name
    EW1-P1F,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50,                    !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.00,                    !- Multiplier
    4,                       !- Number of Vertices
    82.296,21.336,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    82.296,21.336,0.914,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,21.336,0.914,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,21.336,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W1-P2F,                  !- Name
    WINDOW,                  !- Surface Type
    WINDOW_NN_4_10,          !- Construction Name
    EW1-P2F,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50,                    !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.00,                    !- Multiplier
    4,                       !- Number of Vertices
    82.296,0.000,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    82.296,0.000,0.914,  !- X,Y,Z ==> Vertex 2 {m}
    82.296,21.336,0.914,  !- X,Y,Z ==> Vertex 3 {m}
    82.296,21.336,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W1-P3F,                  !- Name
    WINDOW,                  !- Surface Type
    WINDOW_NN_4_10,          !- Construction Name
    EW1-P3F,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50,                    !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.00,                    !- Multiplier
    4,                       !- Number of Vertices
    0.000,0.000,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.914,  !- X,Y,Z ==> Vertex 2 {m}
    82.296,0.000,0.914,  !- X,Y,Z ==> Vertex 3 {m}
    82.296,0.000,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W1-P4F,                  !- Name
    WINDOW,                  !- Surface Type
    WINDOW_NN_4_10,          !- Construction Name
    EW1-P4F,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50,                    !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.00,                    !- Multiplier
    4,                       !- Number of Vertices
    0.000,21.336,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,21.336,0.914,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.914,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,2.743;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

  InternalMass,
    Internal-P1T,            !- Name
    InteriorFurnishings,     !- Construction Name
    PER-1T,                  !- Zone Name
    710.7;                   !- Surface Area {m2}

  InternalMass,
    Internal-P2T,            !- Name
    InteriorFurnishings,     !- Construction Name
    PER-2T,                  !- Zone Name
    153.3;                   !- Surface Area {m2}

  InternalMass,
    Internal-P3T,            !- Name
    InteriorFurnishings,     !- Construction Name
    PER-3T,                  !- Zone Name
    710.7;                   !- Surface Area {m2}

  InternalMass,
    Internal-P4T,            !- Name
    InteriorFurnishings,     !- Construction Name
    PER-4T,                  !- Zone Name
    153.3;                   !- Surface Area {m2}

  InternalMass,
    Internal-C1T,            !- Name
    InteriorFurnishings,     !- Construction Name
    COR-T,                   !- Zone Name
    1783.7;                  !- Surface Area {m2}

  InternalMass,
    Internal-P1F,            !- Name
    InteriorFurnishings,     !- Construction Name
    PER-1F,                  !- Zone Name
    710.7;                   !- Surface Area {m2}

  InternalMass,
    Internal-P2F,            !- Name
    InteriorFurnishings,     !- Construction Name
    PER-2F,                  !- Zone Name
    153.3;                   !- Surface Area {m2}

  InternalMass,
    Internal-P3F,            !- Name
    InteriorFurnishings,     !- Construction Name
    PER-3F,                  !- Zone Name
    710.7;                   !- Surface Area {m2}

  InternalMass,
    Internal-P4F,            !- Name
    InteriorFurnishings,     !- Construction Name
    PER-4F,                  !- Zone Name
    153.3;                   !- Surface Area {m2}

  InternalMass,
    Internal-C1F,            !- Name
    InteriorFurnishings,     !- Construction Name
    COR-F,                   !- Zone Name
    1783.7;                  !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

  RunPeriodControl:SpecialDays,
    CPPDAY_1,                !- Name
    07/07,                   !- Start Date
    1,                       !- Duration {days}
    Customday1;              !- Special Day Type

  RunPeriodControl:SpecialDays,
    CPPDAY_2,                !- Name
    07/10,                   !- Start Date
    1,                       !- Duration {days}
    Customday1;              !- Special Day Type

  RunPeriodControl:SpecialDays,
    CPPDAY_3,                !- Name
    07/11,                   !- Start Date
    1,                       !- Duration {days}
    Customday1;              !- Special Day Type

  RunPeriodControl:SpecialDays,
    CPPDAY_4,                !- Name
    07/12,                   !- Start Date
    1,                       !- Duration {days}
    Customday1;              !- Special Day Type

  RunPeriodControl:SpecialDays,
    CPPDAY_5,                !- Name
    08/14,                   !- Start Date
    1,                       !- Duration {days}
    Customday1;              !- Special Day Type

  RunPeriodControl:SpecialDays,
    CPPDAY_6,                !- Name
    08/15,                   !- Start Date
    1,                       !- Duration {days}
    Customday1;              !- Special Day Type

  RunPeriodControl:SpecialDays,
    CPPDAY_7,                !- Name
    08/28,                   !- Start Date
    1,                       !- Duration {days}
    Customday1;              !- Special Day Type

  RunPeriodControl:SpecialDays,
    CPPDAY_8,                !- Name
    09/01,                   !- Start Date
    1,                       !- Duration {days}
    Customday1;              !- Special Day Type

  RunPeriodControl:SpecialDays,
    CPPDAY_9,                !- Name
    09/18,                   !- Start Date
    1,                       !- Duration {days}
    Customday1;              !- Special Day Type

  RunPeriodControl:SpecialDays,
    CPPDAY_10,               !- Name
    09/19,                   !- Start Date
    1,                       !- Duration {days}
    Customday1;              !- Special Day Type

  RunPeriodControl:SpecialDays,
    CPPDAY_11,               !- Name
    09/22,                   !- Start Date
    1,                       !- Duration {days}
    Customday1;              !- Special Day Type

  RunPeriodControl:SpecialDays,
    CPPDAY_12,               !- Name
    10/03,                   !- Start Date
    1,                       !- Duration {days}
    Customday1;              !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    FlowRate,                !- Name
    0,                       !- Lower Limit Value
    10,                      !- Upper Limit Value
    DISCRETE;                !- Numeric Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

  Schedule:Day:Hourly,
    FAN-SCHED-1-1,           !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

!

  Schedule:Day:Hourly,
    CPP-FAN-SCHED-1-1,       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

!

  Schedule:Day:Hourly,
    FAN-SCHED-1-2,           !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

!

  Schedule:Day:Hourly,
    CHILLER-SCHED-1-1,       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

!

  Schedule:Day:Hourly,
    CPP-CHILLER-SCHED-1-1,   !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

!

  Schedule:Day:Hourly,
    CHILLER-SCHED-1-2,       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

!

  Schedule:Day:Hourly,
    CLG-SCHED-1-1,           !- Name
    Any Number,              !- Schedule Type Limits Name
    26.6666666666667,        !- Hour 1
    26.6666666666667,        !- Hour 2
    26.6666666666667,        !- Hour 3
    26.6666666666667,        !- Hour 4
    26.6666666666667,        !- Hour 5
    25,                      !- Hour 6
    25,                      !- Hour 7
    25,                      !- Hour 8
    25,                      !- Hour 9
    25,                      !- Hour 10
    25,                      !- Hour 11
    25,                      !- Hour 12
    25,                      !- Hour 13
    25,                      !- Hour 14
    25,                      !- Hour 15
    25,                      !- Hour 16
    25,                      !- Hour 17
    25,                      !- Hour 18
    26.6666666666667,        !- Hour 19
    26.6666666666667,        !- Hour 20
    26.6666666666667,        !- Hour 21
    26.6666666666667,        !- Hour 22
    26.6666666666667,        !- Hour 23
    26.6666666666667;        !- Hour 24

!

  Schedule:Day:Hourly,
    CPP-CLG-SCHED-1-1,       !- Name
    Any Number,              !- Schedule Type Limits Name
    26.6666666666667,        !- Hour 1
    26.6666666666667,        !- Hour 2
    26.6666666666667,        !- Hour 3
    26.6666666666667,        !- Hour 4
    26.6666666666667,        !- Hour 5
    25,                      !- Hour 6
    25,                      !- Hour 7
    25,                      !- Hour 8
    25,                      !- Hour 9
    25,                      !- Hour 10
    25,                      !- Hour 11
    25,                      !- Hour 12
    25,                      !- Hour 13
    25,                      !- Hour 14
    25,                      !- Hour 15
    25,                      !- Hour 16
    25,                      !- Hour 17
    25,                      !- Hour 18
    26.6666666666667,        !- Hour 19
    26.6666666666667,        !- Hour 20
    26.6666666666667,        !- Hour 21
    26.6666666666667,        !- Hour 22
    26.6666666666667,        !- Hour 23
    26.6666666666667;        !- Hour 24

!

  Schedule:Day:Hourly,
    CLG-SCHED-1-2,           !- Name
    Any Number,              !- Schedule Type Limits Name
    26.6666666666667,        !- Hour 1
    26.6666666666667,        !- Hour 2
    26.6666666666667,        !- Hour 3
    26.6666666666667,        !- Hour 4
    26.6666666666667,        !- Hour 5
    26.6666666666667,        !- Hour 6
    26.6666666666667,        !- Hour 7
    26.6666666666667,        !- Hour 8
    26.6666666666667,        !- Hour 9
    26.6666666666667,        !- Hour 10
    26.6666666666667,        !- Hour 11
    26.6666666666667,        !- Hour 12
    26.6666666666667,        !- Hour 13
    26.6666666666667,        !- Hour 14
    26.6666666666667,        !- Hour 15
    26.6666666666667,        !- Hour 16
    26.6666666666667,        !- Hour 17
    26.6666666666667,        !- Hour 18
    26.6666666666667,        !- Hour 19
    26.6666666666667,        !- Hour 20
    26.6666666666667,        !- Hour 21
    26.6666666666667,        !- Hour 22
    26.6666666666667,        !- Hour 23
    26.6666666666667;        !- Hour 24

!

  Schedule:Day:Hourly,
    CLG-SCHED-B-1,           !- Name
    Any Number,              !- Schedule Type Limits Name
    18.0,                    !- Hour 1
    18.0,                    !- Hour 2
    18.0,                    !- Hour 3
    18.0,                    !- Hour 4
    18.0,                    !- Hour 5
    18.0,                    !- Hour 6
    18.0,                    !- Hour 7
    18.0,                    !- Hour 8
    18.0,                    !- Hour 9
    18.0,                    !- Hour 10
    18.0,                    !- Hour 11
    18.0,                    !- Hour 12
    18.0,                    !- Hour 13
    18.0,                    !- Hour 14
    18.0,                    !- Hour 15
    18.0,                    !- Hour 16
    18.0,                    !- Hour 17
    18.0,                    !- Hour 18
    18.0,                    !- Hour 19
    18.0,                    !- Hour 20
    18.0,                    !- Hour 21
    18.0,                    !- Hour 22
    18.0,                    !- Hour 23
    18.0;                    !- Hour 24

!

  Schedule:Day:Hourly,
    CLG-SCHED-DES,           !- Name
    Any Number,              !- Schedule Type Limits Name
    23.9,                    !- Hour 1
    23.9,                    !- Hour 2
    23.9,                    !- Hour 3
    23.9,                    !- Hour 4
    23.9,                    !- Hour 5
    23.9,                    !- Hour 6
    23.9,                    !- Hour 7
    23.9,                    !- Hour 8
    23.9,                    !- Hour 9
    23.9,                    !- Hour 10
    23.9,                    !- Hour 11
    23.9,                    !- Hour 12
    23.9,                    !- Hour 13
    23.9,                    !- Hour 14
    23.9,                    !- Hour 15
    23.9,                    !- Hour 16
    23.9,                    !- Hour 17
    23.9,                    !- Hour 18
    23.9,                    !- Hour 19
    23.9,                    !- Hour 20
    23.9,                    !- Hour 21
    23.9,                    !- Hour 22
    23.9,                    !- Hour 23
    23.9;                    !- Hour 24

!

  Schedule:Day:Hourly,
    CLG-SCHED-HI,            !- Name
    Any Number,              !- Schedule Type Limits Name
    40.0,                    !- Hour 1
    40.0,                    !- Hour 2
    40.0,                    !- Hour 3
    40.0,                    !- Hour 4
    40.0,                    !- Hour 5
    40.0,                    !- Hour 6
    40.0,                    !- Hour 7
    40.0,                    !- Hour 8
    40.0,                    !- Hour 9
    40.0,                    !- Hour 10
    40.0,                    !- Hour 11
    40.0,                    !- Hour 12
    40.0,                    !- Hour 13
    40.0,                    !- Hour 14
    40.0,                    !- Hour 15
    40.0,                    !- Hour 16
    40.0,                    !- Hour 17
    40.0,                    !- Hour 18
    40.0,                    !- Hour 19
    40.0,                    !- Hour 20
    40.0,                    !- Hour 21
    40.0,                    !- Hour 22
    40.0,                    !- Hour 23
    40.0;                    !- Hour 24

!

  Schedule:Day:Hourly,
    HTG-SCHED-1-1,           !- Name
    Any Number,              !- Schedule Type Limits Name
    12.8,                    !- Hour 1
    12.8,                    !- Hour 2
    12.8,                    !- Hour 3
    12.8,                    !- Hour 4
    12.8,                    !- Hour 5
    21.1,                    !- Hour 6
    21.1,                    !- Hour 7
    21.1,                    !- Hour 8
    21.1,                    !- Hour 9
    21.1,                    !- Hour 10
    21.1,                    !- Hour 11
    21.1,                    !- Hour 12
    21.1,                    !- Hour 13
    21.1,                    !- Hour 14
    21.1,                    !- Hour 15
    21.1,                    !- Hour 16
    21.1,                    !- Hour 17
    21.1,                    !- Hour 18
    12.8,                    !- Hour 19
    12.8,                    !- Hour 20
    12.8,                    !- Hour 21
    12.8,                    !- Hour 22
    12.8,                    !- Hour 23
    12.8;                    !- Hour 24

!

  Schedule:Day:Hourly,
    HTG-SCHED-1-2,           !- Name
    Any Number,              !- Schedule Type Limits Name
    12.8,                    !- Hour 1
    12.8,                    !- Hour 2
    12.8,                    !- Hour 3
    12.8,                    !- Hour 4
    12.8,                    !- Hour 5
    12.8,                    !- Hour 6
    12.8,                    !- Hour 7
    12.8,                    !- Hour 8
    12.8,                    !- Hour 9
    12.8,                    !- Hour 10
    12.8,                    !- Hour 11
    12.8,                    !- Hour 12
    12.8,                    !- Hour 13
    12.8,                    !- Hour 14
    12.8,                    !- Hour 15
    12.8,                    !- Hour 16
    12.8,                    !- Hour 17
    12.8,                    !- Hour 18
    12.8,                    !- Hour 19
    12.8,                    !- Hour 20
    12.8,                    !- Hour 21
    12.8,                    !- Hour 22
    12.8,                    !- Hour 23
    12.8;                    !- Hour 24

!

  Schedule:Day:Hourly,
    HTG-SCHED-B-1,           !- Name
    Any Number,              !- Schedule Type Limits Name
    10.0,                    !- Hour 1
    10.0,                    !- Hour 2
    10.0,                    !- Hour 3
    10.0,                    !- Hour 4
    10.0,                    !- Hour 5
    10.0,                    !- Hour 6
    10.0,                    !- Hour 7
    10.0,                    !- Hour 8
    10.0,                    !- Hour 9
    10.0,                    !- Hour 10
    10.0,                    !- Hour 11
    10.0,                    !- Hour 12
    10.0,                    !- Hour 13
    10.0,                    !- Hour 14
    10.0,                    !- Hour 15
    10.0,                    !- Hour 16
    10.0,                    !- Hour 17
    10.0,                    !- Hour 18
    10.0,                    !- Hour 19
    10.0,                    !- Hour 20
    10.0,                    !- Hour 21
    10.0,                    !- Hour 22
    10.0,                    !- Hour 23
    10.0;                    !- Hour 24

!

  Schedule:Day:Hourly,
    HTG-SCHED-DES,           !- Name
    Any Number,              !- Schedule Type Limits Name
    21.1,                    !- Hour 1
    21.1,                    !- Hour 2
    21.1,                    !- Hour 3
    21.1,                    !- Hour 4
    21.1,                    !- Hour 5
    21.1,                    !- Hour 6
    21.1,                    !- Hour 7
    21.1,                    !- Hour 8
    21.1,                    !- Hour 9
    21.1,                    !- Hour 10
    21.1,                    !- Hour 11
    21.1,                    !- Hour 12
    21.1,                    !- Hour 13
    21.1,                    !- Hour 14
    21.1,                    !- Hour 15
    21.1,                    !- Hour 16
    21.1,                    !- Hour 17
    21.1,                    !- Hour 18
    21.1,                    !- Hour 19
    21.1,                    !- Hour 20
    21.1,                    !- Hour 21
    21.1,                    !- Hour 22
    21.1,                    !- Hour 23
    21.1;                    !- Hour 24

!

  Schedule:Day:Hourly,
    HTG-SCHED-LOW,           !- Name
    Any Number,              !- Schedule Type Limits Name
    12.8,                    !- Hour 1
    12.8,                    !- Hour 2
    12.8,                    !- Hour 3
    12.8,                    !- Hour 4
    12.8,                    !- Hour 5
    12.8,                    !- Hour 6
    12.8,                    !- Hour 7
    12.8,                    !- Hour 8
    12.8,                    !- Hour 9
    12.8,                    !- Hour 10
    12.8,                    !- Hour 11
    12.8,                    !- Hour 12
    12.8,                    !- Hour 13
    12.8,                    !- Hour 14
    12.8,                    !- Hour 15
    12.8,                    !- Hour 16
    12.8,                    !- Hour 17
    12.8,                    !- Hour 18
    12.8,                    !- Hour 19
    12.8,                    !- Hour 20
    12.8,                    !- Hour 21
    12.8,                    !- Hour 22
    12.8,                    !- Hour 23
    12.8;                    !- Hour 24

!

  Schedule:Day:Hourly,
    OCCDAY-2,                !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0.07,                    !- Hour 8
    0.13,                    !- Hour 9
    0.2,                     !- Hour 10
    0.2,                     !- Hour 11
    0.1,                     !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

!

  Schedule:Day:Hourly,
    LITDAY-1,                !- Name
    Any Number,              !- Schedule Type Limits Name
    0.33,                    !- Hour 1
    0.33,                    !- Hour 2
    0.33,                    !- Hour 3
    0.35,                    !- Hour 4
    0.37,                    !- Hour 5
    0.44,                    !- Hour 6
    0.65,                    !- Hour 7
    0.72,                    !- Hour 8
    0.8,                     !- Hour 9
    0.87,                    !- Hour 10
    0.92,                    !- Hour 11
    0.96,                    !- Hour 12
    0.97,                    !- Hour 13
    0.99,                    !- Hour 14
    0.99,                    !- Hour 15
    0.98,                    !- Hour 16
    0.93,                    !- Hour 17
    0.78,                    !- Hour 18
    0.51,                    !- Hour 19
    0.41,                    !- Hour 20
    0.4,                     !- Hour 21
    0.41,                    !- Hour 22
    0.36,                    !- Hour 23
    0.34;                    !- Hour 24

!

  Schedule:Day:Hourly,
    CPP-LITDAY-1,            !- Name
    Any Number,              !- Schedule Type Limits Name
    0.33,                    !- Hour 1
    0.33,                    !- Hour 2
    0.33,                    !- Hour 3
    0.35,                    !- Hour 4
    0.37,                    !- Hour 5
    0.44,                    !- Hour 6
    0.65,                    !- Hour 7
    0.72,                    !- Hour 8
    0.8,                     !- Hour 9
    0.87,                    !- Hour 10
    0.92,                    !- Hour 11
    0.96,                    !- Hour 12
    0.97,                    !- Hour 13
    0.99,                    !- Hour 14
    0.99,                    !- Hour 15
    0.98,                    !- Hour 16
    0.93,                    !- Hour 17
    0.78,                    !- Hour 18
    0.51,                    !- Hour 19
    0.41,                    !- Hour 20
    0.4,                     !- Hour 21
    0.41,                    !- Hour 22
    0.36,                    !- Hour 23
    0.34;                    !- Hour 24

!

  Schedule:Day:Hourly,
    LITDAY-2,                !- Name
    Any Number,              !- Schedule Type Limits Name
    0.33,                    !- Hour 1
    0.33,                    !- Hour 2
    0.33,                    !- Hour 3
    0.33,                    !- Hour 4
    0.33,                    !- Hour 5
    0.33,                    !- Hour 6
    0.33,                    !- Hour 7
    0.33,                    !- Hour 8
    0.33,                    !- Hour 9
    0.33,                    !- Hour 10
    0.33,                    !- Hour 11
    0.33,                    !- Hour 12
    0.33,                    !- Hour 13
    0.33,                    !- Hour 14
    0.33,                    !- Hour 15
    0.33,                    !- Hour 16
    0.33,                    !- Hour 17
    0.33,                    !- Hour 18
    0.33,                    !- Hour 19
    0.33,                    !- Hour 20
    0.33,                    !- Hour 21
    0.33,                    !- Hour 22
    0.33,                    !- Hour 23
    0.33;                    !- Hour 24

!

  Schedule:Day:Hourly,
    INFIL-1,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

!

  Schedule:Day:Hourly,
    CPP-INFIL-1,             !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

!

  Schedule:Day:Hourly,
    INFIL-2,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

!

  Schedule:Day:Hourly,
    ALLWAYSON-1-1,           !- Name
    Any Number,              !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

!

  Schedule:Day:Hourly,
    EQPDAY-1,                !- Name
    Any Number,              !- Schedule Type Limits Name
    0.33,                    !- Hour 1
    0.33,                    !- Hour 2
    0.33,                    !- Hour 3
    0.35,                    !- Hour 4
    0.37,                    !- Hour 5
    0.43,                    !- Hour 6
    0.65,                    !- Hour 7
    0.73,                    !- Hour 8
    0.81,                    !- Hour 9
    0.88,                    !- Hour 10
    0.93,                    !- Hour 11
    0.97,                    !- Hour 12
    0.98,                    !- Hour 13
    1,                       !- Hour 14
    0.99,                    !- Hour 15
    0.98,                    !- Hour 16
    0.93,                    !- Hour 17
    0.79,                    !- Hour 18
    0.51,                    !- Hour 19
    0.43,                    !- Hour 20
    0.41,                    !- Hour 21
    0.41,                    !- Hour 22
    0.37,                    !- Hour 23
    0.35;                    !- Hour 24

!

  Schedule:Day:Hourly,
    CPP-EQPDAY-1,            !- Name
    Any Number,              !- Schedule Type Limits Name
    0.33,                    !- Hour 1
    0.33,                    !- Hour 2
    0.33,                    !- Hour 3
    0.35,                    !- Hour 4
    0.37,                    !- Hour 5
    0.43,                    !- Hour 6
    0.65,                    !- Hour 7
    0.73,                    !- Hour 8
    0.81,                    !- Hour 9
    0.88,                    !- Hour 10
    0.93,                    !- Hour 11
    0.97,                    !- Hour 12
    0.98,                    !- Hour 13
    1,                       !- Hour 14
    0.99,                    !- Hour 15
    0.98,                    !- Hour 16
    0.93,                    !- Hour 17
    0.79,                    !- Hour 18
    0.51,                    !- Hour 19
    0.43,                    !- Hour 20
    0.41,                    !- Hour 21
    0.41,                    !- Hour 22
    0.37,                    !- Hour 23
    0.35;                    !- Hour 24

!

  Schedule:Day:Hourly,
    EQPDAY-2,                !- Name
    Any Number,              !- Schedule Type Limits Name
    0.41,                    !- Hour 1
    0.41,                    !- Hour 2
    0.41,                    !- Hour 3
    0.41,                    !- Hour 4
    0.41,                    !- Hour 5
    0.41,                    !- Hour 6
    0.41,                    !- Hour 7
    0.41,                    !- Hour 8
    0.41,                    !- Hour 9
    0.41,                    !- Hour 10
    0.41,                    !- Hour 11
    0.41,                    !- Hour 12
    0.41,                    !- Hour 13
    0.41,                    !- Hour 14
    0.41,                    !- Hour 15
    0.41,                    !- Hour 16
    0.41,                    !- Hour 17
    0.41,                    !- Hour 18
    0.41,                    !- Hour 19
    0.41,                    !- Hour 20
    0.41,                    !- Hour 21
    0.41,                    !- Hour 22
    0.41,                    !- Hour 23
    0.41;                    !- Hour 24

!

  Schedule:Day:Hourly,
    OCCDAY-1,                !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0.1,                     !- Hour 7
    0.2,                     !- Hour 8
    0.95,                    !- Hour 9
    0.95,                    !- Hour 10
    0.95,                    !- Hour 11
    0.95,                    !- Hour 12
    0.5,                     !- Hour 13
    0.95,                    !- Hour 14
    0.95,                    !- Hour 15
    0.95,                    !- Hour 16
    0.95,                    !- Hour 17
    0.3,                     !- Hour 18
    0.3,                     !- Hour 19
    0.1,                     !- Hour 20
    0.05,                    !- Hour 21
    0.05,                    !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24

!

  Schedule:Day:Hourly,
    CPP-OCCDAY-1,            !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0.1,                     !- Hour 7
    0.2,                     !- Hour 8
    0.95,                    !- Hour 9
    0.95,                    !- Hour 10
    0.95,                    !- Hour 11
    0.95,                    !- Hour 12
    0.5,                     !- Hour 13
    0.95,                    !- Hour 14
    0.95,                    !- Hour 15
    0.95,                    !- Hour 16
    0.95,                    !- Hour 17
    0.3,                     !- Hour 18
    0.3,                     !- Hour 19
    0.1,                     !- Hour 20
    0.05,                    !- Hour 21
    0.05,                    !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24

!

  Schedule:Day:Hourly,
    ALWAYSOFF-1-1,           !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

!

  Schedule:Day:Hourly,
    ALWAYSON-1-1,            !- Name
    Any Number,              !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

!

  Schedule:Day:Hourly,
    HRSCH-1-1,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

!

  Schedule:Day:Hourly,
    Single Heating Daily Control,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

!

  Schedule:Day:Hourly,
    Single Cooling Daily Control,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

!

  Schedule:Day:Hourly,
    Dual Daily Control,      !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

!

  Schedule:Day:Hourly,
    Min OA-1-1,              !- Name
    Any Number,              !- Schedule Type Limits Name
    0.02,                    !- Hour 1
    0.02,                    !- Hour 2
    0.02,                    !- Hour 3
    0.02,                    !- Hour 4
    0.02,                    !- Hour 5
    0.02,                    !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    0.02,                    !- Hour 19
    0.02,                    !- Hour 20
    0.02,                    !- Hour 21
    0.02,                    !- Hour 22
    0.02,                    !- Hour 23
    0.02;                    !- Hour 24

!

  Schedule:Day:Hourly,
    Summer Supply Air Temp Day Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    12.7777777777778,        !- Hour 1
    12.7777777777778,        !- Hour 2
    12.7777777777778,        !- Hour 3
    12.7777777777778,        !- Hour 4
    12.7777777777778,        !- Hour 5
    12.7777777777778,        !- Hour 6
    12.7777777777778,        !- Hour 7
    12.7777777777778,        !- Hour 8
    12.7777777777778,        !- Hour 9
    12.7777777777778,        !- Hour 10
    12.7777777777778,        !- Hour 11
    12.7777777777778,        !- Hour 12
    12.7777777777778,        !- Hour 13
    12.7777777777778,        !- Hour 14
    12.7777777777778,        !- Hour 15
    12.7777777777778,        !- Hour 16
    12.7777777777778,        !- Hour 17
    12.7777777777778,        !- Hour 18
    12.7777777777778,        !- Hour 19
    12.7777777777778,        !- Hour 20
    12.7777777777778,        !- Hour 21
    12.7777777777778,        !- Hour 22
    12.7777777777778,        !- Hour 23
    12.7777777777778;        !- Hour 24

!

  Schedule:Day:Hourly,
    Winter Supply Air Temp Day Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    17.0,                    !- Hour 1
    17.0,                    !- Hour 2
    17.0,                    !- Hour 3
    17.0,                    !- Hour 4
    17.0,                    !- Hour 5
    17.0,                    !- Hour 6
    17.0,                    !- Hour 7
    17.0,                    !- Hour 8
    17.0,                    !- Hour 9
    17.0,                    !- Hour 10
    17.0,                    !- Hour 11
    17.0,                    !- Hour 12
    17.0,                    !- Hour 13
    17.0,                    !- Hour 14
    17.0,                    !- Hour 15
    17.0,                    !- Hour 16
    17.0,                    !- Hour 17
    17.0,                    !- Hour 18
    17.0,                    !- Hour 19
    17.0,                    !- Hour 20
    17.0,                    !- Hour 21
    17.0,                    !- Hour 22
    17.0,                    !- Hour 23
    17.0;                    !- Hour 24

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

  Schedule:Week:Daily,
    OCC-SCHED-1,             !- Name
    OCCDAY-2,                !- Sunday Schedule:Day Name
    OCCDAY-1,                !- Monday Schedule:Day Name
    OCCDAY-1,                !- Tuesday Schedule:Day Name
    OCCDAY-1,                !- Wednesday Schedule:Day Name
    OCCDAY-1,                !- Thursday Schedule:Day Name
    OCCDAY-1,                !- Friday Schedule:Day Name
    OCCDAY-2,                !- Saturday Schedule:Day Name
    OCCDAY-2,                !- Holiday Schedule:Day Name
    OCCDAY-1,                !- SummerDesignDay Schedule:Day Name
    OCCDAY-2,                !- WinterDesignDay Schedule:Day Name
    CPP-OCCDAY-1,            !- CustomDay1 Schedule:Day Name
    OCCDAY-1;                !- CustomDay2 Schedule:Day Name

!

  Schedule:Week:Daily,
    LIT-SCHED-1,             !- Name
    LITDAY-2,                !- Sunday Schedule:Day Name
    LITDAY-1,                !- Monday Schedule:Day Name
    LITDAY-1,                !- Tuesday Schedule:Day Name
    LITDAY-1,                !- Wednesday Schedule:Day Name
    LITDAY-1,                !- Thursday Schedule:Day Name
    LITDAY-1,                !- Friday Schedule:Day Name
    LITDAY-2,                !- Saturday Schedule:Day Name
    LITDAY-2,                !- Holiday Schedule:Day Name
    LITDAY-1,                !- SummerDesignDay Schedule:Day Name
    LITDAY-2,                !- WinterDesignDay Schedule:Day Name
    CPP-LITDAY-1,            !- CustomDay1 Schedule:Day Name
    LITDAY-1;                !- CustomDay2 Schedule:Day Name

!

  Schedule:Week:Daily,
    INF-SCHED-1,             !- Name
    INFIL-2,                 !- Sunday Schedule:Day Name
    INFIL-1,                 !- Monday Schedule:Day Name
    INFIL-1,                 !- Tuesday Schedule:Day Name
    INFIL-1,                 !- Wednesday Schedule:Day Name
    INFIL-1,                 !- Thursday Schedule:Day Name
    INFIL-1,                 !- Friday Schedule:Day Name
    INFIL-2,                 !- Saturday Schedule:Day Name
    INFIL-2,                 !- Holiday Schedule:Day Name
    INFIL-1,                 !- SummerDesignDay Schedule:Day Name
    INFIL-2,                 !- WinterDesignDay Schedule:Day Name
    CPP-INFIL-1,             !- CustomDay1 Schedule:Day Name
    INFIL-1;                 !- CustomDay2 Schedule:Day Name

!

  Schedule:Week:Daily,
    ALLWAYSON-1,             !- Name
    ALLWAYSON-1-1,           !- Sunday Schedule:Day Name
    ALLWAYSON-1-1,           !- Monday Schedule:Day Name
    ALLWAYSON-1-1,           !- Tuesday Schedule:Day Name
    ALLWAYSON-1-1,           !- Wednesday Schedule:Day Name
    ALLWAYSON-1-1,           !- Thursday Schedule:Day Name
    ALLWAYSON-1-1,           !- Friday Schedule:Day Name
    ALLWAYSON-1-1,           !- Saturday Schedule:Day Name
    ALLWAYSON-1-1,           !- Holiday Schedule:Day Name
    ALLWAYSON-1-1,           !- SummerDesignDay Schedule:Day Name
    ALLWAYSON-1-1,           !- WinterDesignDay Schedule:Day Name
    ALLWAYSON-1-1,           !- CustomDay1 Schedule:Day Name
    ALLWAYSON-1-1;           !- CustomDay2 Schedule:Day Name

!

  Schedule:Week:Daily,
    FAN-SCHED-1,             !- Name
    FAN-SCHED-1-2,           !- Sunday Schedule:Day Name
    FAN-SCHED-1-1,           !- Monday Schedule:Day Name
    FAN-SCHED-1-1,           !- Tuesday Schedule:Day Name
    FAN-SCHED-1-1,           !- Wednesday Schedule:Day Name
    FAN-SCHED-1-1,           !- Thursday Schedule:Day Name
    FAN-SCHED-1-1,           !- Friday Schedule:Day Name
    FAN-SCHED-1-2,           !- Saturday Schedule:Day Name
    FAN-SCHED-1-2,           !- Holiday Schedule:Day Name
    FAN-SCHED-1-1,           !- SummerDesignDay Schedule:Day Name
    FAN-SCHED-1-1,           !- WinterDesignDay Schedule:Day Name
    CPP-FAN-SCHED-1-1,       !- CustomDay1 Schedule:Day Name
    FAN-SCHED-1-1;           !- CustomDay2 Schedule:Day Name

!

  Schedule:Week:Daily,
    CLG-SCHED-1,             !- Name
    CLG-SCHED-1-2,           !- Sunday Schedule:Day Name
    CLG-SCHED-1-1,           !- Monday Schedule:Day Name
    CLG-SCHED-1-1,           !- Tuesday Schedule:Day Name
    CLG-SCHED-1-1,           !- Wednesday Schedule:Day Name
    CLG-SCHED-1-1,           !- Thursday Schedule:Day Name
    CLG-SCHED-1-1,           !- Friday Schedule:Day Name
    CLG-SCHED-1-2,           !- Saturday Schedule:Day Name
    CLG-SCHED-1-2,           !- Holiday Schedule:Day Name
    CLG-SCHED-DES,           !- SummerDesignDay Schedule:Day Name
    CLG-SCHED-HI,            !- WinterDesignDay Schedule:Day Name
    CPP-CLG-SCHED-1-1,       !- CustomDay1 Schedule:Day Name
    CLG-SCHED-1-1;           !- CustomDay2 Schedule:Day Name

!

  Schedule:Week:Daily,
    CLG-SCHED-B,             !- Name
    CLG-SCHED-B-1,           !- Sunday Schedule:Day Name
    CLG-SCHED-B-1,           !- Monday Schedule:Day Name
    CLG-SCHED-B-1,           !- Tuesday Schedule:Day Name
    CLG-SCHED-B-1,           !- Wednesday Schedule:Day Name
    CLG-SCHED-B-1,           !- Thursday Schedule:Day Name
    CLG-SCHED-B-1,           !- Friday Schedule:Day Name
    CLG-SCHED-B-1,           !- Saturday Schedule:Day Name
    CLG-SCHED-B-1,           !- Holiday Schedule:Day Name
    CLG-SCHED-B-1,           !- SummerDesignDay Schedule:Day Name
    CLG-SCHED-B-1,           !- WinterDesignDay Schedule:Day Name
    CLG-SCHED-B-1,           !- CustomDay1 Schedule:Day Name
    CLG-SCHED-B-1;           !- CustomDay2 Schedule:Day Name

!

  Schedule:Week:Daily,
    HTG-SCHED-1,             !- Name
    HTG-SCHED-1-2,           !- Sunday Schedule:Day Name
    HTG-SCHED-1-1,           !- Monday Schedule:Day Name
    HTG-SCHED-1-1,           !- Tuesday Schedule:Day Name
    HTG-SCHED-1-1,           !- Wednesday Schedule:Day Name
    HTG-SCHED-1-1,           !- Thursday Schedule:Day Name
    HTG-SCHED-1-1,           !- Friday Schedule:Day Name
    HTG-SCHED-1-2,           !- Saturday Schedule:Day Name
    HTG-SCHED-1-2,           !- Holiday Schedule:Day Name
    HTG-SCHED-LOW,           !- SummerDesignDay Schedule:Day Name
    HTG-SCHED-DES,           !- WinterDesignDay Schedule:Day Name
    HTG-SCHED-1-1,           !- CustomDay1 Schedule:Day Name
    HTG-SCHED-1-1;           !- CustomDay2 Schedule:Day Name

!

  Schedule:Week:Daily,
    HTG-SCHED-B,             !- Name
    HTG-SCHED-B-1,           !- Sunday Schedule:Day Name
    HTG-SCHED-B-1,           !- Monday Schedule:Day Name
    HTG-SCHED-B-1,           !- Tuesday Schedule:Day Name
    HTG-SCHED-B-1,           !- Wednesday Schedule:Day Name
    HTG-SCHED-B-1,           !- Thursday Schedule:Day Name
    HTG-SCHED-B-1,           !- Friday Schedule:Day Name
    HTG-SCHED-B-1,           !- Saturday Schedule:Day Name
    HTG-SCHED-B-1,           !- Holiday Schedule:Day Name
    HTG-SCHED-B-1,           !- SummerDesignDay Schedule:Day Name
    HTG-SCHED-B-1,           !- WinterDesignDay Schedule:Day Name
    HTG-SCHED-B-1,           !- CustomDay1 Schedule:Day Name
    HTG-SCHED-B-1;           !- CustomDay2 Schedule:Day Name

!

  Schedule:Week:Daily,
    EQP-SCHED-1,             !- Name
    EQPDAY-2,                !- Sunday Schedule:Day Name
    EQPDAY-1,                !- Monday Schedule:Day Name
    EQPDAY-1,                !- Tuesday Schedule:Day Name
    EQPDAY-1,                !- Wednesday Schedule:Day Name
    EQPDAY-1,                !- Thursday Schedule:Day Name
    EQPDAY-1,                !- Friday Schedule:Day Name
    EQPDAY-2,                !- Saturday Schedule:Day Name
    EQPDAY-2,                !- Holiday Schedule:Day Name
    EQPDAY-1,                !- SummerDesignDay Schedule:Day Name
    EQPDAY-2,                !- WinterDesignDay Schedule:Day Name
    CPP-EQPDAY-1,            !- CustomDay1 Schedule:Day Name
    EQPDAY-1;                !- CustomDay2 Schedule:Day Name

!

  Schedule:Week:Daily,
    ALWAYSOFF-1,             !- Name
    ALWAYSOFF-1-1,           !- Sunday Schedule:Day Name
    ALWAYSOFF-1-1,           !- Monday Schedule:Day Name
    ALWAYSOFF-1-1,           !- Tuesday Schedule:Day Name
    ALWAYSOFF-1-1,           !- Wednesday Schedule:Day Name
    ALWAYSOFF-1-1,           !- Thursday Schedule:Day Name
    ALWAYSOFF-1-1,           !- Friday Schedule:Day Name
    ALWAYSOFF-1-1,           !- Saturday Schedule:Day Name
    ALWAYSOFF-1-1,           !- Holiday Schedule:Day Name
    ALWAYSOFF-1-1,           !- SummerDesignDay Schedule:Day Name
    ALWAYSOFF-1-1,           !- WinterDesignDay Schedule:Day Name
    ALWAYSOFF-1-1,           !- CustomDay1 Schedule:Day Name
    ALWAYSOFF-1-1;           !- CustomDay2 Schedule:Day Name

!

  Schedule:Week:Daily,
    ALWAYSON-1,              !- Name
    ALWAYSON-1-1,            !- Sunday Schedule:Day Name
    ALWAYSON-1-1,            !- Monday Schedule:Day Name
    ALWAYSON-1-1,            !- Tuesday Schedule:Day Name
    ALWAYSON-1-1,            !- Wednesday Schedule:Day Name
    ALWAYSON-1-1,            !- Thursday Schedule:Day Name
    ALWAYSON-1-1,            !- Friday Schedule:Day Name
    ALWAYSON-1-1,            !- Saturday Schedule:Day Name
    ALWAYSON-1-1,            !- Holiday Schedule:Day Name
    ALWAYSON-1-1,            !- SummerDesignDay Schedule:Day Name
    ALWAYSON-1-1,            !- WinterDesignDay Schedule:Day Name
    ALWAYSON-1-1,            !- CustomDay1 Schedule:Day Name
    ALWAYSON-1-1;            !- CustomDay2 Schedule:Day Name

!

  Schedule:Week:Daily,
    HRSCH-1,                 !- Name
    HRSCH-1-1,               !- Sunday Schedule:Day Name
    HRSCH-1-1,               !- Monday Schedule:Day Name
    HRSCH-1-1,               !- Tuesday Schedule:Day Name
    HRSCH-1-1,               !- Wednesday Schedule:Day Name
    HRSCH-1-1,               !- Thursday Schedule:Day Name
    HRSCH-1-1,               !- Friday Schedule:Day Name
    HRSCH-1-1,               !- Saturday Schedule:Day Name
    HRSCH-1-1,               !- Holiday Schedule:Day Name
    HRSCH-1-1,               !- SummerDesignDay Schedule:Day Name
    HRSCH-1-1,               !- WinterDesignDay Schedule:Day Name
    HRSCH-1-1,               !- CustomDay1 Schedule:Day Name
    HRSCH-1-1;               !- CustomDay2 Schedule:Day Name

!

  Schedule:Week:Daily,
    Dual Weekly Control,     !- Name
    Dual Daily Control,      !- Sunday Schedule:Day Name
    Dual Daily Control,      !- Monday Schedule:Day Name
    Dual Daily Control,      !- Tuesday Schedule:Day Name
    Dual Daily Control,      !- Wednesday Schedule:Day Name
    Dual Daily Control,      !- Thursday Schedule:Day Name
    Dual Daily Control,      !- Friday Schedule:Day Name
    Dual Daily Control,      !- Saturday Schedule:Day Name
    Dual Daily Control,      !- Holiday Schedule:Day Name
    Dual Daily Control,      !- SummerDesignDay Schedule:Day Name
    Dual Daily Control,      !- WinterDesignDay Schedule:Day Name
    Dual Daily Control,      !- CustomDay1 Schedule:Day Name
    Dual Daily Control;      !- CustomDay2 Schedule:Day Name

!

  Schedule:Week:Daily,
    Min OA Week Sch,         !- Name
    Min OA-1-1,              !- Sunday Schedule:Day Name
    Min OA-1-1,              !- Monday Schedule:Day Name
    Min OA-1-1,              !- Tuesday Schedule:Day Name
    Min OA-1-1,              !- Wednesday Schedule:Day Name
    Min OA-1-1,              !- Thursday Schedule:Day Name
    Min OA-1-1,              !- Friday Schedule:Day Name
    Min OA-1-1,              !- Saturday Schedule:Day Name
    Min OA-1-1,              !- Holiday Schedule:Day Name
    Min OA-1-1,              !- SummerDesignDay Schedule:Day Name
    Min OA-1-1,              !- WinterDesignDay Schedule:Day Name
    Min OA-1-1,              !- CustomDay1 Schedule:Day Name
    Min OA-1-1;              !- CustomDay2 Schedule:Day Name

!

  Schedule:Week:Daily,
    CoolingCoilAvail Week Sch-1,  !- Name
    CHILLER-SCHED-1-2,       !- Sunday Schedule:Day Name
    CHILLER-SCHED-1-1,       !- Monday Schedule:Day Name
    CHILLER-SCHED-1-1,       !- Tuesday Schedule:Day Name
    CHILLER-SCHED-1-1,       !- Wednesday Schedule:Day Name
    CHILLER-SCHED-1-1,       !- Thursday Schedule:Day Name
    CHILLER-SCHED-1-1,       !- Friday Schedule:Day Name
    CHILLER-SCHED-1-2,       !- Saturday Schedule:Day Name
    CHILLER-SCHED-1-2,       !- Holiday Schedule:Day Name
    CHILLER-SCHED-1-1,       !- SummerDesignDay Schedule:Day Name
    CHILLER-SCHED-1-1,       !- WinterDesignDay Schedule:Day Name
    CPP-CHILLER-SCHED-1-1,   !- CustomDay1 Schedule:Day Name
    CHILLER-SCHED-1-1;       !- CustomDay2 Schedule:Day Name

!

  Schedule:Week:Daily,
    ReheatingCoilAvail Week Sch-1,  !- Name
    FAN-SCHED-1-1,           !- Sunday Schedule:Day Name
    FAN-SCHED-1-1,           !- Monday Schedule:Day Name
    FAN-SCHED-1-1,           !- Tuesday Schedule:Day Name
    FAN-SCHED-1-1,           !- Wednesday Schedule:Day Name
    FAN-SCHED-1-1,           !- Thursday Schedule:Day Name
    FAN-SCHED-1-1,           !- Friday Schedule:Day Name
    FAN-SCHED-1-1,           !- Saturday Schedule:Day Name
    FAN-SCHED-1-1,           !- Holiday Schedule:Day Name
    FAN-SCHED-1-1,           !- SummerDesignDay Schedule:Day Name
    FAN-SCHED-1-1,           !- WinterDesignDay Schedule:Day Name
    FAN-SCHED-1-1,           !- CustomDay1 Schedule:Day Name
    FAN-SCHED-1-1;           !- CustomDay2 Schedule:Day Name

!

  Schedule:Week:Daily,
    HeatingCoilAvail Week Sch-1,  !- Name
    FAN-SCHED-1-2,           !- Sunday Schedule:Day Name
    FAN-SCHED-1-1,           !- Monday Schedule:Day Name
    FAN-SCHED-1-1,           !- Tuesday Schedule:Day Name
    FAN-SCHED-1-1,           !- Wednesday Schedule:Day Name
    FAN-SCHED-1-1,           !- Thursday Schedule:Day Name
    FAN-SCHED-1-1,           !- Friday Schedule:Day Name
    FAN-SCHED-1-2,           !- Saturday Schedule:Day Name
    FAN-SCHED-1-2,           !- Holiday Schedule:Day Name
    FAN-SCHED-1-1,           !- SummerDesignDay Schedule:Day Name
    FAN-SCHED-1-1,           !- WinterDesignDay Schedule:Day Name
    FAN-SCHED-1-1,           !- CustomDay1 Schedule:Day Name
    FAN-SCHED-1-1;           !- CustomDay2 Schedule:Day Name

!

  Schedule:Week:Daily,
    Summer Supply Air Temp Week Sch,  !- Name
    Summer Supply Air Temp Day Sch,  !- Sunday Schedule:Day Name
    Summer Supply Air Temp Day Sch,  !- Monday Schedule:Day Name
    Summer Supply Air Temp Day Sch,  !- Tuesday Schedule:Day Name
    Summer Supply Air Temp Day Sch,  !- Wednesday Schedule:Day Name
    Summer Supply Air Temp Day Sch,  !- Thursday Schedule:Day Name
    Summer Supply Air Temp Day Sch,  !- Friday Schedule:Day Name
    Summer Supply Air Temp Day Sch,  !- Saturday Schedule:Day Name
    Summer Supply Air Temp Day Sch,  !- Holiday Schedule:Day Name
    Summer Supply Air Temp Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Supply Air Temp Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Supply Air Temp Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Supply Air Temp Day Sch;  !- CustomDay2 Schedule:Day Name

!

  Schedule:Week:Daily,
    Winter Supply Air Temp Week Sch,  !- Name
    Winter Supply Air Temp Day Sch,  !- Sunday Schedule:Day Name
    Winter Supply Air Temp Day Sch,  !- Monday Schedule:Day Name
    Winter Supply Air Temp Day Sch,  !- Tuesday Schedule:Day Name
    Winter Supply Air Temp Day Sch,  !- Wednesday Schedule:Day Name
    Winter Supply Air Temp Day Sch,  !- Thursday Schedule:Day Name
    Winter Supply Air Temp Day Sch,  !- Friday Schedule:Day Name
    Winter Supply Air Temp Day Sch,  !- Saturday Schedule:Day Name
    Winter Supply Air Temp Day Sch,  !- Holiday Schedule:Day Name
    Winter Supply Air Temp Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Supply Air Temp Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Supply Air Temp Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Supply Air Temp Day Sch;  !- CustomDay2 Schedule:Day Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

  Schedule:Year,
    OCC-SCHED,               !- Name
    Any Number,              !- Schedule Type Limits Name
    OCC-SCHED-1,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    LIT-SCHED,               !- Name
    Any Number,              !- Schedule Type Limits Name
    LIT-SCHED-1,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    EQP-SCHED,               !- Name
    Any Number,              !- Schedule Type Limits Name
    EQP-SCHED-1,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    INF-SCHED,               !- Name
    Any Number,              !- Schedule Type Limits Name
    INF-SCHED-1,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    ALLWAYSON,               !- Name
    Any Number,              !- Schedule Type Limits Name
    ALLWAYSON-1,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    ALWAYSOFF,               !- Name
    Any Number,              !- Schedule Type Limits Name
    ALWAYSOFF-1,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    HRSCH,                   !- Name
    Any Number,              !- Schedule Type Limits Name
    HRSCH-1,                 !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Dual Weekly Control,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

!

  Schedule:Year,
    Htg-SetP-Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    HTG-SCHED-1,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

!

  Schedule:Year,
    Clg-SetP-Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    CLG-SCHED-1,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

!

  Schedule:Year,
    Min OA Sched,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Min OA Week Sch,         !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

!

  Schedule:Year,
    BaseCoolDes,             !- Name
    Any Number,              !- Schedule Type Limits Name
    CLG-SCHED-B,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

!

  Schedule:Year,
    BaseHeatDes,             !- Name
    Any Number,              !- Schedule Type Limits Name
    HTG-SCHED-B,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

!

  Schedule:Year,
    FanAvailSched,           !- Name
    Any Number,              !- Schedule Type Limits Name
    FAN-SCHED-1,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

!

  Schedule:Year,
    ReheatCoilAvailSched,    !- Name
    Any Number,              !- Schedule Type Limits Name
    ReheatingCoilAvail Week Sch-1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

!

  Schedule:Year,
    CoolingCoilAvailSched,   !- Name
    Any Number,              !- Schedule Type Limits Name
    CoolingCoilAvail Week Sch-1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

!

  Schedule:Year,
    HeatingCoilAvailSched,   !- Name
    Any Number,              !- Schedule Type Limits Name
    HeatingCoilAvail Week Sch-1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

!

  Schedule:Year,
    Seasonal Reset Supply Air Temp Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Winter Supply Air Temp Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Summer Supply Air Temp Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Winter Supply Air Temp Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120.;       !- Field 3

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

!

  People,
    PER-1F people 1,         !- Name
    PER-1F,                  !- Zone or ZoneList Name
    OCC-SCHED,               !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    12.8,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!

  People,
    PER-2F people 1,         !- Name
    PER-2F,                  !- Zone or ZoneList Name
    OCC-SCHED,               !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    2.8,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!

  People,
    PER-3F people 1,         !- Name
    PER-3F,                  !- Zone or ZoneList Name
    OCC-SCHED,               !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    12.8,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!

  People,
    PER-4F people 1,         !- Name
    PER-4F,                  !- Zone or ZoneList Name
    OCC-SCHED,               !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    2.8,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!

  People,
    COR-F people 1,          !- Name
    COR-F,                   !- Zone or ZoneList Name
    OCC-SCHED,               !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    32.0,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!

  People,
    PER-1T people 1,         !- Name
    PER-1T,                  !- Zone or ZoneList Name
    OCC-SCHED,               !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    12.8,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!

  People,
    PER-2T people 1,         !- Name
    PER-2T,                  !- Zone or ZoneList Name
    OCC-SCHED,               !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    2.8,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!

  People,
    PER-3T people 1,         !- Name
    PER-3T,                  !- Zone or ZoneList Name
    OCC-SCHED,               !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    12.8,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!

  People,
    PER-4T people 1,         !- Name
    PER-4T,                  !- Zone or ZoneList Name
    OCC-SCHED,               !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    2.8,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!

  People,
    COR-T people 1,          !- Name
    COR-T,                   !- Zone or ZoneList Name
    OCC-SCHED,               !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    32.0,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
!

  Lights,
    PER-1F Lights 1,         !- Name
    PER-1F,                  !- Zone or ZoneList Name
    LIT-SCHED,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    5738.969,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!

  Lights,
    PER-2F Lights 1,         !- Name
    PER-2F,                  !- Zone or ZoneList Name
    LIT-SCHED,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1237.817,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!

  Lights,
    PER-3F Lights 1,         !- Name
    PER-3F,                  !- Zone or ZoneList Name
    LIT-SCHED,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    5738.969,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!

  Lights,
    PER-4F Lights 1,         !- Name
    PER-4F,                  !- Zone or ZoneList Name
    LIT-SCHED,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1237.817,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!

  Lights,
    COR-F Lights 1,          !- Name
    COR-F,                   !- Zone or ZoneList Name
    LIT-SCHED,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    14403.687,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!

  Lights,
    PER-1T Lights 1,         !- Name
    PER-1T,                  !- Zone or ZoneList Name
    LIT-SCHED,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    5738.969,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!

  Lights,
    PER-2T Lights 1,         !- Name
    PER-2T,                  !- Zone or ZoneList Name
    LIT-SCHED,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1237.817,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!

  Lights,
    PER-3T Lights 1,         !- Name
    PER-3T,                  !- Zone or ZoneList Name
    LIT-SCHED,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    5738.969,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!

  Lights,
    PER-4T Lights 1,         !- Name
    PER-4T,                  !- Zone or ZoneList Name
    LIT-SCHED,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1237.817,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!

  Lights,
    COR-T Lights 1,          !- Name
    COR-T,                   !- Zone or ZoneList Name
    LIT-SCHED,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    14403.687,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========
!

  ElectricEquipment,
    PER-1F ElecEq 1,         !- Name
    PER-1F,                  !- Zone or ZoneList Name
    EQP-SCHED,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    5738.97,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

!

  ElectricEquipment,
    PER-2F ElecEq 1,         !- Name
    PER-2F,                  !- Zone or ZoneList Name
    EQP-SCHED,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1237.82,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

!

  ElectricEquipment,
    PER-3F ElecEq 1,         !- Name
    PER-3F,                  !- Zone or ZoneList Name
    EQP-SCHED,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    5738.97,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

!

  ElectricEquipment,
    PER-4F ElecEq 1,         !- Name
    PER-4F,                  !- Zone or ZoneList Name
    EQP-SCHED,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1237.82,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

!

  ElectricEquipment,
    COR-F ElecEq 1,          !- Name
    COR-F,                   !- Zone or ZoneList Name
    EQP-SCHED,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    14403.69,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

!

  ElectricEquipment,
    PER-1T ElecEq 1,         !- Name
    PER-1T,                  !- Zone or ZoneList Name
    EQP-SCHED,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    5738.97,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

!

  ElectricEquipment,
    PER-2T ElecEq 1,         !- Name
    PER-2T,                  !- Zone or ZoneList Name
    EQP-SCHED,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1237.82,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

!

  ElectricEquipment,
    PER-3T ElecEq 1,         !- Name
    PER-3T,                  !- Zone or ZoneList Name
    EQP-SCHED,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    5738.97,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

!

  ElectricEquipment,
    PER-4T ElecEq 1,         !- Name
    PER-4T,                  !- Zone or ZoneList Name
    EQP-SCHED,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1237.82,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

!

  ElectricEquipment,
    COR-T ElecEq 1,          !- Name
    COR-T,                   !- Zone or ZoneList Name
    EQP-SCHED,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    14403.69,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

  ZoneInfiltration:DesignFlowRate,
    PER-1T Infil 1,          !- Name
    PER-1T,                  !- Zone or ZoneList Name
    INF-SCHED,               !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    PER-2T Infil 1,          !- Name
    PER-2T,                  !- Zone or ZoneList Name
    INF-SCHED,               !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    PER-3T Infil 1,          !- Name
    PER-3T,                  !- Zone or ZoneList Name
    INF-SCHED,               !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    PER-4T Infil 1,          !- Name
    PER-4T,                  !- Zone or ZoneList Name
    INF-SCHED,               !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    PER-1F Infil 1,          !- Name
    PER-1F,                  !- Zone or ZoneList Name
    INF-SCHED,               !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    PER-2F Infil 1,          !- Name
    PER-2F,                  !- Zone or ZoneList Name
    INF-SCHED,               !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    PER-3F Infil 1,          !- Name
    PER-3F,                  !- Zone or ZoneList Name
    INF-SCHED,               !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    PER-4F Infil 1,          !- Name
    PER-4F,                  !- Zone or ZoneList Name
    INF-SCHED,               !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========
!

  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2,                     !- Cooling Sizing Factor
    4;                       !- Timesteps in Averaging Window

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

  Sizing:Zone,
    PER-1F,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA PER-1F,          !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA PER-1F,          !- Name
    flow/person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    PER-4F,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA PER-4F,          !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA PER-4F,          !- Name
    flow/person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    COR-F,                   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA COR-F,           !- Design Specification Outdoor Air Object Name
    1.1,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA COR-F,           !- Name
    flow/person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

  Sizing:System,
    VAV Sys 1,               !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    16.7000,                 !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ;                        !- System Outdoor Air Method

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

  ZoneControl:Thermostat,
    PER-1F Control,          !- Name
    PER-1F,                  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ZoneControl:Thermostat,
    PER-2F Control,          !- Name
    PER-2F,                  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ZoneControl:Thermostat,
    PER-3F Control,          !- Name
    PER-3F,                  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ZoneControl:Thermostat,
    PER-4F Control,          !- Name
    PER-4F,                  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ZoneControl:Thermostat,
    COR-F Control,           !- Name
    COR-F,                   !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ZoneControl:Thermostat,
    PER-1T Control,          !- Name
    PER-1T,                  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ZoneControl:Thermostat,
    PER-2T Control,          !- Name
    PER-2T,                  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ZoneControl:Thermostat,
    PER-3T Control,          !- Name
    PER-3T,                  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ZoneControl:Thermostat,
    PER-4T Control,          !- Name
    PER-4T,                  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ZoneControl:Thermostat,
    COR-T Control,           !- Name
    COR-T,                   !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    DualSetPoint,            !- Name
    ePTSetHea,               !- Heating Setpoint Temperature Schedule Name
    ePTSetCoo;               !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========

  AirTerminal:SingleDuct:VAV:Reheat,
    PER-1F VAV Reheat,       !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    PER-1F Zone Coil Air In Node,  !- Damper Air Outlet Node Name
    PER-1F ATU In Node,      !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Gas,        !- Reheat Coil Object Type
    PER-1F Zone Coil,        !- Reheat Coil Name
    0.0,                     !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PER-1F In Node,          !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    PER-2F VAV Reheat,       !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    PER-2F Zone Coil Air In Node,  !- Damper Air Outlet Node Name
    PER-2F ATU In Node,      !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Gas,        !- Reheat Coil Object Type
    PER-2F Zone Coil,        !- Reheat Coil Name
    0.0,                     !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PER-2F In Node,          !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    PER-3F VAV Reheat,       !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    PER-3F Zone Coil Air In Node,  !- Damper Air Outlet Node Name
    PER-3F ATU In Node,      !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Gas,        !- Reheat Coil Object Type
    PER-3F Zone Coil,        !- Reheat Coil Name
    0.0,                     !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PER-3F In Node,          !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    PER-4F VAV Reheat,       !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    PER-4F Zone Coil Air In Node,  !- Damper Air Outlet Node Name
    PER-4F ATU In Node,      !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Gas,        !- Reheat Coil Object Type
    PER-4F Zone Coil,        !- Reheat Coil Name
    0.0,                     !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PER-4F In Node,          !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    COR-F VAV Reheat,        !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    COR-F Zone Coil Air In Node,  !- Damper Air Outlet Node Name
    COR-F ATU In Node,       !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Gas,        !- Reheat Coil Object Type
    COR-F Zone Coil,         !- Reheat Coil Name
    0.0,                     !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    COR-F In Node,           !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    PER-1T VAV Reheat,       !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    PER-1T Zone Coil Air In Node,  !- Damper Air Outlet Node Name
    PER-1T ATU In Node,      !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Gas,        !- Reheat Coil Object Type
    PER-1T Zone Coil,        !- Reheat Coil Name
    0.0,                     !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PER-1T In Node,          !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    PER-2T VAV Reheat,       !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    PER-2T Zone Coil Air In Node,  !- Damper Air Outlet Node Name
    PER-2T ATU In Node,      !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Gas,        !- Reheat Coil Object Type
    PER-2T Zone Coil,        !- Reheat Coil Name
    0.0,                     !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PER-2T In Node,          !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    PER-3T VAV Reheat,       !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    PER-3T Zone Coil Air In Node,  !- Damper Air Outlet Node Name
    PER-3T ATU In Node,      !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Gas,        !- Reheat Coil Object Type
    PER-3T Zone Coil,        !- Reheat Coil Name
    0.0,                     !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PER-3T In Node,          !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    PER-4T VAV Reheat,       !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    PER-4T Zone Coil Air In Node,  !- Damper Air Outlet Node Name
    PER-4T ATU In Node,      !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Gas,        !- Reheat Coil Object Type
    PER-4T Zone Coil,        !- Reheat Coil Name
    0.0,                     !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PER-4T In Node,          !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    COR-T VAV Reheat,        !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    COR-T Zone Coil Air In Node,  !- Damper Air Outlet Node Name
    COR-T ATU In Node,       !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Gas,        !- Reheat Coil Object Type
    COR-T Zone Coil,         !- Reheat Coil Name
    0.0,                     !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    COR-T In Node,           !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

  ZoneHVAC:AirDistributionUnit,
    PER-1F ATU,              !- Name
    PER-1F In Node,          !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PER-1F VAV Reheat;       !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    PER-2F ATU,              !- Name
    PER-2F In Node,          !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PER-2F VAV Reheat;       !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    PER-3F ATU,              !- Name
    PER-3F In Node,          !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PER-3F VAV Reheat;       !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    PER-4F ATU,              !- Name
    PER-4F In Node,          !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PER-4F VAV Reheat;       !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    COR-F ATU,               !- Name
    COR-F In Node,           !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    COR-F VAV Reheat;        !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    PER-1T ATU,              !- Name
    PER-1T In Node,          !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PER-1T VAV Reheat;       !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    PER-2T ATU,              !- Name
    PER-2T In Node,          !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PER-2T VAV Reheat;       !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    PER-3T ATU,              !- Name
    PER-3T In Node,          !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PER-3T VAV Reheat;       !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    PER-4T ATU,              !- Name
    PER-4T In Node,          !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PER-4T VAV Reheat;       !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    COR-T ATU,               !- Name
    COR-T In Node,           !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    COR-T VAV Reheat;        !- Air Terminal Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

  ZoneHVAC:EquipmentList,
    PER-1F Eq,               !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    PER-1F ATU,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    PER-2F Eq,               !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    PER-2F ATU,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    PER-3F Eq,               !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    PER-3F ATU,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    PER-4F Eq,               !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    PER-4F ATU,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    COR-F Eq,                !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    COR-F ATU,               !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    PER-1T Eq,               !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    PER-1T ATU,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    PER-2T Eq,               !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    PER-2T ATU,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    PER-3T Eq,               !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    PER-3T ATU,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    PER-4T Eq,               !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    PER-4T ATU,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    COR-T Eq,                !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    COR-T ATU,               !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

  ZoneHVAC:EquipmentConnections,
    PER-1F,                  !- Zone Name
    PER-1F Eq,               !- Zone Conditioning Equipment List Name
    PER-1F In Nodes,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PER-1F Node,             !- Zone Air Node Name
    PER-1F Out Node;         !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    PER-2F,                  !- Zone Name
    PER-2F Eq,               !- Zone Conditioning Equipment List Name
    PER-2F In Nodes,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PER-2F Node,             !- Zone Air Node Name
    PER-2F Out Node;         !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    PER-3F,                  !- Zone Name
    PER-3F Eq,               !- Zone Conditioning Equipment List Name
    PER-3F In Nodes,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PER-3F Node,             !- Zone Air Node Name
    PER-3F Out Node;         !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    PER-4F,                  !- Zone Name
    PER-4F Eq,               !- Zone Conditioning Equipment List Name
    PER-4F In Nodes,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PER-4F Node,             !- Zone Air Node Name
    PER-4F Out Node;         !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    COR-F,                   !- Zone Name
    COR-F Eq,                !- Zone Conditioning Equipment List Name
    COR-F In Nodes,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    COR-F Node,              !- Zone Air Node Name
    COR-F Out Node;          !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    PER-1T,                  !- Zone Name
    PER-1T Eq,               !- Zone Conditioning Equipment List Name
    PER-1T In Nodes,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PER-1T Node,             !- Zone Air Node Name
    PER-1T Out Node;         !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    PER-2T,                  !- Zone Name
    PER-2T Eq,               !- Zone Conditioning Equipment List Name
    PER-2T In Nodes,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PER-2T Node,             !- Zone Air Node Name
    PER-2T Out Node;         !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    PER-3T,                  !- Zone Name
    PER-3T Eq,               !- Zone Conditioning Equipment List Name
    PER-3T In Nodes,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PER-3T Node,             !- Zone Air Node Name
    PER-3T Out Node;         !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    PER-4T,                  !- Zone Name
    PER-4T Eq,               !- Zone Conditioning Equipment List Name
    PER-4T In Nodes,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PER-4T Node,             !- Zone Air Node Name
    PER-4T Out Node;         !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    COR-T,                   !- Zone Name
    COR-T Eq,                !- Zone Conditioning Equipment List Name
    COR-T In Nodes,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    COR-T Node,              !- Zone Air Node Name
    COR-T Out Node;          !- Zone Return Air Node Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

  Fan:VariableVolume,
    Supply Fan 1,            !- Name
    FanAvailSched,           !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    1017.592,                !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    ,                        !- Fan Power Minimum Flow Fraction
    0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0.0407598940,            !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.072926120,            !- Fan Power Coefficient 3
    0.9437398230,            !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Main Heating Coil 1 Outlet Node,  !- Air Inlet Node Name
    VAV Sys 1 Outlet Node,   !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:TWOSPEED ===========

  Coil:Cooling:DX:TwoSpeed,
    Main Cooling Coil 1,     !- Name
    CoolingCoilAvailSched,   !- Availability Schedule Name
    AUTOSIZE,                !- High Speed Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- High Speed Rated Sensible Heat Ratio
    3.23372055845678,        !- High Speed Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- High Speed Rated Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    Mixed Air Node 1,        !- Air Inlet Node Name
    Main Cooling Coil 1 Outlet Node,  !- Air Outlet Node Name
    VAV_1_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    VAV_1_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    VAV_1_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    VAV_1_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    VAV_1_CoolCStandard10Ton_PLR,  !- Part Load Fraction Correlation Curve Name
    AUTOSIZE,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Low Speed Gross Rated Sensible Heat Ratio
    3.28186528141147,        !- Low Speed Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Low Speed Rated Air Flow Rate {m3/s}
    VAV_1_CoolCStandard10Ton_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    VAV_1_CoolCStandard10Ton_EIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:GAS ===========

  Coil:Heating:Gas,
    PER-1F Zone Coil,        !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    PER-1F Zone Coil Air In Node,  !- Air Inlet Node Name
    PER-1F In Node;          !- Air Outlet Node Name

  Coil:Heating:Gas,
    PER-2F Zone Coil,        !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    PER-2F Zone Coil Air In Node,  !- Air Inlet Node Name
    PER-2F In Node;          !- Air Outlet Node Name

  Coil:Heating:Gas,
    PER-3F Zone Coil,        !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    PER-3F Zone Coil Air In Node,  !- Air Inlet Node Name
    PER-3F In Node;          !- Air Outlet Node Name

  Coil:Heating:Gas,
    PER-4F Zone Coil,        !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    PER-4F Zone Coil Air In Node,  !- Air Inlet Node Name
    PER-4F In Node;          !- Air Outlet Node Name

  Coil:Heating:Gas,
    COR-F Zone Coil,         !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    COR-F Zone Coil Air In Node,  !- Air Inlet Node Name
    COR-F In Node;           !- Air Outlet Node Name

  Coil:Heating:Gas,
    PER-1T Zone Coil,        !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    PER-1T Zone Coil Air In Node,  !- Air Inlet Node Name
    PER-1T In Node;          !- Air Outlet Node Name

  Coil:Heating:Gas,
    PER-2T Zone Coil,        !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    PER-2T Zone Coil Air In Node,  !- Air Inlet Node Name
    PER-2T In Node;          !- Air Outlet Node Name

  Coil:Heating:Gas,
    PER-3T Zone Coil,        !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    PER-3T Zone Coil Air In Node,  !- Air Inlet Node Name
    PER-3T In Node;          !- Air Outlet Node Name

  Coil:Heating:Gas,
    PER-4T Zone Coil,        !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    PER-4T Zone Coil Air In Node,  !- Air Inlet Node Name
    PER-4T In Node;          !- Air Outlet Node Name

  Coil:Heating:Gas,
    COR-T Zone Coil,         !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    COR-T Zone Coil Air In Node,  !- Air Inlet Node Name
    COR-T In Node;           !- Air Outlet Node Name

  Coil:Heating:Gas,
    Main heating Coil 1,     !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    Main Cooling Coil 1 Outlet Node,  !- Air Inlet Node Name
    Main Heating Coil 1 Outlet Node,  !- Air Outlet Node Name
    Main Heating Coil 1 Outlet Node;  !- Temperature Setpoint Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYCOOLONLY ===========

  CoilSystem:Cooling:DX,
    DX Cooling Coil System 1,!- Name
    CoolingCoilAvailSched,   !- Availability Schedule Name
    Mixed Air Node 1,        !- DX Cooling Coil System Inlet Node Name
    Main Cooling Coil 1 Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    Main Cooling Coil 1 Outlet Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    Main Cooling Coil 1;     !- Cooling Coil Name

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

  Controller:OutdoorAir,
    OA Controller 1,         !- Name
    Relief Air Outlet Node 1,!- Relief Air Outlet Node Name
    VAV Sys 1 Inlet Node,    !- Return Air Node Name
    Mixed Air Node 1,        !- Mixed Air Node Name
    Outside Air Inlet Node 1,!- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    Min OA Sched;            !- Minimum Outdoor Air Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

  AirLoopHVAC:ControllerList,
    OA Sys 1 Controllers,    !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller 1;         !- Controller 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

  AirLoopHVAC,
    VAV Sys 1,               !- Name
    ,                        !- Controller List Name
    VAV Sys 1 Avail List,    !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    VAV Sys 1 Branches,      !- Branch List Name
    ,                        !- Connector List Name
    VAV Sys 1 Inlet Node,    !- Supply Side Inlet Node Name
    Return Air Mixer Outlet 1,  !- Demand Side Outlet Node Name
    Zone Eq In Node,         !- Demand Side Inlet Node Names
    VAV Sys 1 Outlet Node;   !- Supply Side Outlet Node Names

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA Sys 1 Equipment,      !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OA Mixing Box 1;         !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

  AirLoopHVAC:OutdoorAirSystem,
    OA Sys 1,                !- Name
    OA Sys 1 Controllers,    !- Controller List Name
    OA Sys 1 Equipment,      !- Outdoor Air Equipment List Name
    VAV Sys 1 Avail List;    !- Availability Manager List Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

  OutdoorAir:Mixer,
    OA Mixing Box 1,         !- Name
    Mixed Air Node 1,        !- Mixed Air Node Name
    Outside Air Inlet Node 1,!- Outdoor Air Stream Node Name
    Relief Air Outlet Node 1,!- Relief Air Stream Node Name
    VAV Sys 1 Inlet Node;    !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter 1,  !- Name
    Zone Eq In Node,         !- Inlet Node Name
    PER-1F ATU In Node,      !- Outlet 1 Node Name
    PER-2F ATU In Node,      !- Outlet 2 Node Name
    PER-3F ATU In Node,      !- Outlet 3 Node Name
    PER-4F ATU In Node,      !- Outlet 4 Node Name
    COR-F ATU In Node,       !- Outlet 5 Node Name
    PER-1T ATU In Node,      !- Outlet 6 Node Name
    PER-2T ATU In Node,      !- Outlet 7 Node Name
    PER-3T ATU In Node,      !- Outlet 8 Node Name
    PER-4T ATU In Node,      !- Outlet 9 Node Name
    COR-T ATU In Node;       !- Outlet 10 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
    Zone Supply Air Path 1,  !- Name
    Zone Eq In Node,         !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter 1;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
    Mixer 1,                 !- Name
    Return Air Mixer Outlet 1,  !- Outlet Node Name
    PER-1F Out Node,         !- Inlet 1 Node Name
    PER-2F Out Node,         !- Inlet 2 Node Name
    PER-3F Out Node,         !- Inlet 3 Node Name
    PER-4F Out Node,         !- Inlet 4 Node Name
    COR-F Out Node,          !- Inlet 5 Node Name
    PER-1T Out Node,         !- Inlet 6 Node Name
    PER-2T Out Node,         !- Inlet 7 Node Name
    PER-3T Out Node,         !- Inlet 8 Node Name
    PER-4T Out Node,         !- Inlet 9 Node Name
    COR-T Out Node;          !- Inlet 10 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
    ReturnAirPath1,          !- Name
    Return Air Mixer Outlet 1,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Mixer 1;                 !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

  Branch,
    VAV Sys 1 Main Branch,   !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA Sys 1,                !- Component 1 Name
    VAV Sys 1 Inlet Node,    !- Component 1 Inlet Node Name
    Mixed Air Node 1,        !- Component 1 Outlet Node Name
    PASSIVE,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    DX Cooling Coil System 1,!- Component 2 Name
    Mixed Air Node 1,        !- Component 2 Inlet Node Name
    Main Cooling Coil 1 Outlet Node,  !- Component 2 Outlet Node Name
    PASSIVE,                 !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    Main Heating Coil 1,     !- Component 3 Name
    Main Cooling Coil 1 Outlet Node,  !- Component 3 Inlet Node Name
    Main Heating Coil 1 Outlet Node,  !- Component 3 Outlet Node Name
    PASSIVE,                 !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 4 Object Type
    Supply Fan 1,            !- Component 4 Name
    Main Heating Coil 1 Outlet Node,  !- Component 4 Inlet Node Name
    VAV Sys 1 Outlet Node,   !- Component 4 Outlet Node Name
    ACTIVE;                  !- Component 4 Branch Control Type

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
    VAV Sys 1 Branches,      !- Name
    VAV Sys 1 Main Branch;   !- Branch 1 Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

  NodeList,
    OutsideAirInletNodes,    !- Name
    Outside Air Inlet Node 1;!- Node 1 Name

  NodeList,
    PER-1F In Nodes,         !- Name
    PER-1F In Node;          !- Node 1 Name

  NodeList,
    PER-2F In Nodes,         !- Name
    PER-2F In Node;          !- Node 1 Name

  NodeList,
    PER-3F In Nodes,         !- Name
    PER-3F In Node;          !- Node 1 Name

  NodeList,
    PER-4F In Nodes,         !- Name
    PER-4F In Node;          !- Node 1 Name

  NodeList,
    COR-F In Nodes,          !- Name
    COR-F In Node;           !- Node 1 Name

  NodeList,
    PER-1T In Nodes,         !- Name
    PER-1T In Node;          !- Node 1 Name

  NodeList,
    PER-2T In Nodes,         !- Name
    PER-2T In Node;          !- Node 1 Name

  NodeList,
    PER-3T In Nodes,         !- Name
    PER-3T In Node;          !- Node 1 Name

  NodeList,
    PER-4T In Nodes,         !- Name
    PER-4T In Node;          !- Node 1 Name

  NodeList,
    COR-T In Nodes,          !- Name
    COR-T In Node;           !- Node 1 Name

  NodeList,
    Supply Air Temp Nodes 1, !- Name
    VAV Sys 1 Outlet Node;   !- Node 1 Name

  NodeList,
    Supply Fan Upstream Nodes,  !- Name
    Mixed Air Node 1,        !- Node 1 Name
    Main Cooling Coil 1 Outlet Node,  !- Node 2 Name
    Main Heating Coil 1 Outlet Node;  !- Node 3 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

  OutdoorAir:NodeList,
    OutsideAirInletNodes;    !- Node or NodeList Name 1

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

  AvailabilityManager:Scheduled,
    VAV Sys 1 Avail,         !- Name
    FanAvailSched;           !- Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

  AvailabilityManagerAssignmentList,
    VAV Sys 1 Avail List,    !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    VAV Sys 1 Avail;         !- Availability Manager 1 Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

  SetpointManager:Scheduled,
    Supply Air Temp Manager 1,  !- Name
    Temperature,             !- Control Variable
    Seasonal Reset Supply Air Temp Sch,  !- Schedule Name
    Supply Air Temp Nodes 1; !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

  SetpointManager:MixedAir,
    Mixed Air and Coil Exit Temp Manager 1,  !- Name
    Temperature,             !- Control Variable
    VAV Sys 1 Outlet Node,   !- Reference Setpoint Node Name
    Main Heating Coil 1 Outlet Node,  !- Fan Inlet Node Name
    VAV Sys 1 Outlet Node,   !- Fan Outlet Node Name
    Supply Fan Upstream Nodes;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

  Curve:Quadratic,
    VAV_1_CoolCStandard10Ton_CapFF,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    VAV_1_CoolCStandard10Ton_EIRFFF,  !- Name
    1.20550,                 !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    VAV_1_CoolCStandard10Ton_PLR,  !- Name
    0.77100,                 !- Coefficient1 Constant
    0.22900,                 !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

  Curve:Biquadratic,
    VAV_1_CoolCStandard10Ton_CapFT,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -0.00008,                !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    13.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

  Curve:Biquadratic,
    VAV_1_CoolCStandard10Ton_EIRFT,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    13.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

  Output:Surfaces:Drawing,DXF;

  Output:VariableDictionary,IDF,Unsorted;

  Output:Constructions,Constructions;

  Output:Surfaces:List,Details;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,timestep;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,timestep;

  Output:Variable,*,Site Outdoor Air Wetbulb Temperature,timestep;

  Output:Variable,*,Site Outdoor Air Humidity Ratio,timestep;

  Output:Variable,*,Site Outdoor Air Relative Humidity,timestep;

  Output:Variable,*,Site Wind Speed,timestep;

  Output:Variable,*,Site Wind Direction,timestep;

  Output:Variable,*,Site Sky Temperature,timestep;

  Output:Variable,*,Site Horizontal Infrared Radiation Rate per Area,timestep;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,timestep;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,timestep;

  Output:Variable,*,Site Ground Reflected Solar Radiation Rate per Area,timestep;

  Output:Variable,*,Site Ground Temperature,timestep;

  Output:Variable,*,Site Surface Ground Temperature,timestep;

  Output:Variable,*,Site Deep Ground Temperature,timestep;

  Output:Variable,*,Site Simple Factor Model Ground Temperature,timestep;

  Output:Variable,*,Site Outdoor Air Enthalpy,timestep;

  Output:Variable,*,Site Outdoor Air Density,timestep;

  Output:Variable,*,Site Solar Azimuth Angle,timestep;

  Output:Variable,*,Site Solar Altitude Angle,timestep;

  Output:Variable,*,Site Solar Hour Angle,timestep;

  Output:Variable,*,Site Exterior Horizontal Sky Illuminance,timestep;

  Output:Variable,*,Site Exterior Horizontal Beam Illuminance,timestep;

  Output:Variable,*,Site Exterior Beam Normal Illuminance,timestep;

  Output:Variable,*,Site Sky Diffuse Solar Radiation Luminous Efficacy,timestep;

  Output:Variable,*,Site Beam Solar Radiation Luminous Efficacy,timestep;

  Output:Variable,*,Site Daylighting Model Sky Clearness,timestep;

  Output:Variable,*,Site Daylighting Model Sky Brightness,timestep;

  Output:Variable,*,Air System Total Heating Energy,timestep;

  Output:Variable,*,Air System Total Cooling Energy,timestep;

!=================================================================================================================================================
! These variables have been mapped to new outputs (FMU)
! Output:Variable,*,Lights Electric Power,timestep; 			   != **ZONE_NAME** LIGHTS 1:Lights Electric Power,timestep;
! Output:Variable,*,Electric Equipment Electric Power,timestep;            != **ZONE_NAME** ELECEQ 1:Electric Equipment Electric Power [W](TimeStep)
! Output:Variable,*,Facility Total Electric Demand Power,timestep;         != Whole Building,Facility Total Electric Demand Power,timestep;
! Output:Variable,*,Fan Electric Power,timestep;                           != SUPPLY FAN 1:Fan Electric Power [W](TimeStep)
! Output:Variable,*,Air System Cooling Coil Total Cooling Energy,timestep; != VAV SYS 1:Air System Cooling Coil Total Cooling Energy [J](TimeStep)
! Output:Variable,*,Air System Heating Coil Total Heating Energy,timestep; != VAV SYS 1:Air System Heating Coil Total Heating Energy [J](TimeStep)
! Output:Variable,*,Air System Heating Coil Gas Energy,timestep;           != VAV SYS 1:Air System Heating Coil Gas Energy [J](TimeStep) 
! Output:Variable,*,Air System DX Heating Coil Electric Energy,timestep;   != VAV SYS 1:Air System DX Heating Coil Electric Energy [J](TimeStep)
! Output:Variable,*,Air System DX Cooling Coil Electric Energy,timestep;   != VAV SYS 1:Air System DX Cooling Coil Electric Energy [J](TimeStep)
!=================================================================================================================================================

!=================================================================
! ***REPORT METERS/VARIABLES***
Output:Meter,Electricity:Facility,timestep;
Output:Meter,Gas:Facility,timestep;
Output:Meter,Heating:Gas,timestep;
Output:Meter,Heating:Electricity,timestep;
Output:Meter,Cooling:Electricity,timestep;
Output:Meter,Fans:Electricity,timestep;
Output:Meter,InteriorLights:Electricity,timestep;
Output:Meter,InteriorEquipment:Electricity,timestep;
