!-Generator IDFEditor 1.44
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! Approximation of the HVAC systems for the testing rooms:
!   * Single fan single duct constant air volume system.
!   * Variable chilled water flow rate with a lower limit to approximate the minimum cold air flow.
!   * Maximum supply air is higher than that of a single fan air volume in real case to better match measured cooling load.
!   * Fan efficiency and pressure rise are tuned to better match measured cooling load.
!   * Fan motor is assumed to be out of the supply air stream in order not to conteminate the cooling load with inaccurate fan motor heat gain.
!   * Added a chilled bypass to account for additional amount of chilled water designed to cool three rooms.
! Approximation of lighting:
!   * Visible absorptances of surfaces are tuned such that the workplane illuminance in the middle of room matches the measured illuminance.
! Infiltration:
!   * Infiltration air flow rate is guessed as a small value.
Version,
    8.2;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building 71T Rm 102,     !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    50000;                   !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction;  !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
    1,                       !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    4;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    San Francisco,           !- Name
    37.62,                   !- Latitude {deg}
    -122.4,                  !- Longitude {deg}
    -8.0,                    !- Time Zone {hr}
    2;                       !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

! MWetter: Run test with specified ground reflectance. The default is 0.2.
!Site:GroundReflectance,
!0.05, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2;
! End MWetter
! SAN_FRANCISCO_CA_USA Annual Heating 99.6%, MaxDB=3.2°C
!SizingPeriod:DesignDay,
!    SAN_FRANCISCO Ann Htg 99.6% Condns DB,  !- Name
!    3.2,                     !- Maximum Dry-Bulb Temperature {C}
!    0.0,                     !- Daily Temperature Range {deltaC}
!    3.2,                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
!    101265.,                 !- Barometric Pressure {Pa}
!    2.4,                     !- Wind Speed {m/s}
!    140,                     !- Wind Direction {deg}
!    0.00,                    !- Sky Clearness
!    0,                       !- Rain Indicator
!    0,                       !- Snow Indicator
!    21,                      !- Day of Month
!    1,                       !- Month
!    WinterDesignDay,         !- Day Type
!    0,                       !- Daylight Saving Time Indicator
!    WetBulb;                 !- Humidity Indicating Type
! SAN_FRANCISCO Annual Cooling Design Conditions Wind Speed=5.8m/s Wind Dir=310
! Hottest Month=SEP
! SAN_FRANCISCO_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=28.3°C MWB=17.2°C
!SizingPeriod:DesignDay,
!    SAN_FRANCISCO Ann Clg .4% Condns DB=>MWB,  !- Name
!    28.3,                    !- Maximum Dry-Bulb Temperature {C}
!    9,                       !- Daily Temperature Range {deltaC}
!    17.2,                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
!    101265.,                 !- Barometric Pressure {Pa}
!    5.8,                     !- Wind Speed {m/s}
!    310,                     !- Wind Direction {deg}
!    1.00,                    !- Sky Clearness
!    0,                       !- Rain Indicator
!    0,                       !- Snow Indicator
!    21,                      !- Day of Month
!    9,                       !- Month
!    SummerDesignDay,         !- Day Type
!    0,                       !- Daylight Saving Time Indicator
!    WetBulb;                 !- Humidity Indicating Type
RunPeriod,
    annual,                  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    1,                       !- End Month
    7,                       !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    AnyNumber,               !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Thermostat Control Type, !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Room 102 Lighting Schedule,  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until:  7:00,            !- Field 3
    0,                       !- Field 4
    Until: 19:00,            !- Field 5
    0,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: CustomDay1 CustomDay2,  !- Field 9
    Until:  7:00,            !- Field 10
    0,                       !- Field 11
    Until: 19:00,            !- Field 12
    0,                       !- Field 13
    Until: 24:00,            !- Field 14
    0,                       !- Field 15
    For: Weekends Holidays WinterDesignDay,  !- Field 16
    Until: 24:00,            !- Field 17
    0;                       !- Field 18

Schedule:Compact,
    Room 102 Infiltration Schedule,  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until:  6:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 19:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: CustomDay1 CustomDay2,  !- Field 9
    Until:  6:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 19:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: Weekends Holidays WinterDesignDay,  !- Field 16
    Until:  6:00,            !- Field 17
    1.0,                     !- Field 18
    Until: 19:00,            !- Field 19
    1.0,                     !- Field 20
    Until: 24:00,            !- Field 21
    1.0;                     !- Field 22

Schedule:Compact,
    Room 102 Thermostat Type Schedule,  !- Name
    Thermostat Control Type, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    3;                       !- Field 4

Schedule:Compact,
    Room 102 Temperature Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    23.5;                    !- Field 4

Schedule:Compact,
    Room 102 Fan Schedule,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.00;                    !- Field 4

Schedule:Compact,
    Room 102 Coil Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.00;                    !- Field 4

Schedule:Compact,
    Water Loop Schedule,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.00;                    !- Field 4

Schedule:Compact,
    Water Loop Temperature Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4.50;                    !- Field 4

Schedule:Compact,
    Room 102 Electric Equipment Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.00;                    !- Field 4

Schedule:Compact,
    Window Panel Transmittance Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.5;                     !- Field 4

Schedule:Compact,
    Room 102 Compensating Cooling Load Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 5:00,             !- Field 3
    0.00,                    !- Field 4
    Until:5:30,              !- Field 5
    0.10,                    !- Field 6
    Until: 6:00,             !- Field 7
    0.20,                    !- Field 8
    Until: 6:30,             !- Field 9
    0.30,                    !- Field 10
    Until: 7:00,             !- Field 11
    0.40,                    !- Field 12
    Until: 7:30,             !- Field 13
    0.50,                    !- Field 14
    Until: 8:00,             !- Field 15
    0.60,                    !- Field 16
    Until: 8:30,             !- Field 17
    0.70,                    !- Field 18
    Until: 9:00,             !- Field 19
    0.80,                    !- Field 20
    Until: 9:30,             !- Field 21
    0.90,                    !- Field 22
    Until: 10:00,            !- Field 23
    1.00,                    !- Field 24
    Until: 13:30,            !- Field 25
    0.90,                    !- Field 26
    Until: 14:00,            !- Field 27
    0.80,                    !- Field 28
    Until: 14:30,            !- Field 29
    0.70,                    !- Field 30
    Until:15:00,             !- Field 31
    0.60,                    !- Field 32
    Until:15:30,             !- Field 33
    0.50,                    !- Field 34
    Until: 16:00,            !- Field 35
    0.40,                    !- Field 36
    Until: 16:30,            !- Field 37
    0.30,                    !- Field 38
    Until: 17:00,            !- Field 39
    0.20,                    !- Field 40
    Until: 17:30,            !- Field 41
    0.10,                    !- Field 42
    Until: 24:00,            !- Field 43
    0.00;                    !- Field 44

Schedule:Compact,
    Room 102 Lighting Schedule_CHRIS,  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until:  7:00,            !- Field 3
    0,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: CustomDay1 CustomDay2,  !- Field 9
    Until:  7:00,            !- Field 10
    0,                       !- Field 11
    Until: 19:00,            !- Field 12
    1,                       !- Field 13
    Until: 24:00,            !- Field 14
    0,                       !- Field 15
    For: Weekends Holidays WinterDesignDay,  !- Field 16
    Until: 24:00,            !- Field 17
    0;                       !- Field 18


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    MediumFurniture,         !- Name
    MediumSmooth,            !- Roughness
    0.57,                    !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    513,                     !- Density {kg/m3}
    1381,                    !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance

Material,
    2x6 Wood Stud R19,       !- Name
    Rough,                   !- Roughness
    0.133,                   !- Thickness {m}
    0.047,                   !- Conductivity {W/m-K}
    93.84,                   !- Density {kg/m3}
    1006,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Gypsum board - 5/8 in,   !- Name
    Smooth,                  !- Roughness
    0.015875,                !- Thickness {m}
    0.17,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    Plywood - 3/8 in,        !- Name
    Smooth,                  !- Roughness
    0.009525,                !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    Plywood - 3/4 in,        !- Name
    Smooth,                  !- Roughness
    0.01905,                 !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    Plywood - 1/2 in,        !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    Metal Siding,            !- Name
    MediumSmooth,            !- Roughness
    0.000701,                !- Thickness {m}
    45.345,                  !- Conductivity {W/m-K}
    7833.028,                !- Density {kg/m3}
    502.416;                 !- Specific Heat {J/kg-K}

Material,
    T&G - 3/4 in,            !- Name
    MediumSmooth,            !- Roughness
    0.01905,                 !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Insulation: Expanded polystyrene - molded beads - 16kg/m3 density,  !- Name
    VeryRough,               !- Roughness
    1.90500386169072E-02,    !- Thickness {m}
    0.037,                   !- Conductivity {W/m-K}
    16,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    3.1750064361512E-03,     !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    Hardboard Medium density,!- Name
    Smooth,                  !- Roughness
    3.1750064361512E-03,     !- Thickness {m}
    0.105,                   !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    Carpet w/rubber pad,     !- Name
    Rough,                   !- Roughness
    0.22,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.85;                    !- Visible Absorptance

Material:NoMass,
    R-30 Fiberglass Insulation,  !- Name
    Rough,                   !- Roughness
    5.28,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    ELECTRO GLASS LIGHT STATE,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.814,                   !- Solar Transmittance at Normal Incidence
    0.086,                   !- Front Side Solar Reflectance at Normal Incidence
    0.086,                   !- Back Side Solar Reflectance at Normal Incidence
    0.847,                   !- Visible Transmittance at Normal Incidence
    0.099,                   !- Front Side Visible Reflectance at Normal Incidence
    0.099,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    ELECTRO GLASS DARK STATE,!- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.111,                   !- Solar Transmittance at Normal Incidence
    0.179,                   !- Front Side Solar Reflectance at Normal Incidence
    0.179,                   !- Back Side Solar Reflectance at Normal Incidence
    0.128,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    GLASS - CLEAR PLATE 1 / 4 IN,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    6.0000001E-03,           !- Thickness {m}
    0.7750000,               !- Solar Transmittance at Normal Incidence
    7.1000002E-02,           !- Front Side Solar Reflectance at Normal Incidence
    7.1000002E-02,           !- Back Side Solar Reflectance at Normal Incidence
    0.8810000,               !- Visible Transmittance at Normal Incidence
    7.9999998E-02,           !- Front Side Visible Reflectance at Normal Incidence
    7.9999998E-02,           !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.8400000,               !- Front Side Infrared Hemispherical Emissivity
    0.8400000,               !- Back Side Infrared Hemispherical Emissivity
    0.9000000;               !- Conductivity {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

!       Window Gap Layers
WindowMaterial:Gas,
    wingap1_B71T_Glazing,    !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GASMIXTURE ===========

WindowMaterial:GasMixture,
    Gap_6_W_0_0100,          !- Name
    0.0100,                  !- Thickness {m}
    2,                       !- Number of Gases in Mixture
    Air,                     !- Gas 1 Type
    0.05,                    !- Gas 1 Fraction
    Argon,                   !- Gas 2 Type
    0.95;                    !- Gas 2 Fraction


!-   ===========  ALL OBJECTS IN CLASS: MATERIALPROPERTY:GLAZINGSPECTRALDATA ===========

MaterialProperty:GlazingSpectralData,
    Glass_5289F_Layer_SpecDat,  !- Name
    0.300000,                !- Wavelength 1 {micron}
    0.000000,                !- Transmittance 1
    0.250000,                !- Front Reflectance 1
    0.050600,                !- Back Reflectance 1
    0.305000,                !- Wavelength 2 {micron}
    0.000000,                !- Transmittance 2
    0.257000,                !- Front Reflectance 2
    0.050400,                !- Back Reflectance 2
    0.310000,                !- Wavelength 3 {micron}
    0.000000,                !- Transmittance 3
    0.270000,                !- Front Reflectance 3
    0.050300,                !- Back Reflectance 3
    0.315000,                !- Wavelength 4 {micron}
    0.000000,                !- Transmittance 4
    0.282900,                !- Front Reflectance 4
    0.050000,                !- Back Reflectance 4
    0.320000,                !- Wavelength 5 {micron}
    0.000000,                !- Transmittance 5
    0.292900,                !- Front Reflectance 5
    0.049900,                !- Back Reflectance 5
    0.325000,                !- N21
    0.000000,                !- N22
    0.301400,                !- N23
    0.049400,                !- N24
    0.330000,                !- N25
    0.000100,                !- N26
    0.306100,                !- N27
    0.049600,                !- N28
    0.335000,                !- N29
    0.000900,                !- N30
    0.303700,                !- N31
    0.049400,                !- N32
    0.340000,                !- N33
    0.004800,                !- N34
    0.295500,                !- N35
    0.049200,                !- N36
    0.345000,                !- N37
    0.015500,                !- N38
    0.283400,                !- N39
    0.049700,                !- N40
    0.350000,                !- N41
    0.036400,                !- N42
    0.267700,                !- N43
    0.051800,                !- N44
    0.355000,                !- N45
    0.067100,                !- N46
    0.249100,                !- N47
    0.056400,                !- N48
    0.360000,                !- N49
    0.104600,                !- N50
    0.228100,                !- N51
    0.062800,                !- N52
    0.365000,                !- N53
    0.144900,                !- N54
    0.205700,                !- N55
    0.069800,                !- N56
    0.370000,                !- N57
    0.179100,                !- N58
    0.182800,                !- N59
    0.073400,                !- N60
    0.375000,                !- N61
    0.197600,                !- N62
    0.160000,                !- N63
    0.072000,                !- N64
    0.380000,                !- N65
    0.219700,                !- N66
    0.137500,                !- N67
    0.071300,                !- N68
    0.385000,                !- N69
    0.267300,                !- N70
    0.117000,                !- N71
    0.075600,                !- N72
    0.390000,                !- N73
    0.319600,                !- N74
    0.099200,                !- N75
    0.079500,                !- N76
    0.395000,                !- N77
    0.360300,                !- N78
    0.083400,                !- N79
    0.080700,                !- N80
    0.400000,                !- N81
    0.387800,                !- N82
    0.069300,                !- N83
    0.079200,                !- N84
    0.410000,                !- N85
    0.411000,                !- N86
    0.046000,                !- N87
    0.071700,                !- N88
    0.420000,                !- N89
    0.415900,                !- N90
    0.030100,                !- N91
    0.064700,                !- N92
    0.430000,                !- N93
    0.414000,                !- N94
    0.019900,                !- N95
    0.059400,                !- N96
    0.440000,                !- N97
    0.405600,                !- N98
    0.014000,                !- N99
    0.055500,                !- N100
    0.450000,                !- N101
    0.404200,                !- N102
    0.011700,                !- N103
    0.053200,                !- N104
    0.460000,                !- N105
    0.402700,                !- N106
    0.011900,                !- N107
    0.051300,                !- N108
    0.470000,                !- N109
    0.396000,                !- N110
    0.013600,                !- N111
    0.050300,                !- N112
    0.480000,                !- N113
    0.386700,                !- N114
    0.016100,                !- N115
    0.049600,                !- N116
    0.490000,                !- N117
    0.379700,                !- N118
    0.019400,                !- N119
    0.049300,                !- N120
    0.500000,                !- N121
    0.377500,                !- N122
    0.022800,                !- N123
    0.049200,                !- N124
    0.510000,                !- N125
    0.373600,                !- N126
    0.026000,                !- N127
    0.049500,                !- N128
    0.520000,                !- N129
    0.373000,                !- N130
    0.028700,                !- N131
    0.049800,                !- N132
    0.530000,                !- N133
    0.378400,                !- N134
    0.030800,                !- N135
    0.050100,                !- N136
    0.540000,                !- N137
    0.400800,                !- N138
    0.032100,                !- N139
    0.050600,                !- N140
    0.550000,                !- N141
    0.432000,                !- N142
    0.033000,                !- N143
    0.051300,                !- N144
    0.560000,                !- N145
    0.446300,                !- N146
    0.031600,                !- N147
    0.051200,                !- N148
    0.570000,                !- N149
    0.430200,                !- N150
    0.028200,                !- N151
    0.050000,                !- N152
    0.580000,                !- N153
    0.395300,                !- N154
    0.023600,                !- N155
    0.048400,                !- N156
    0.590000,                !- N157
    0.370500,                !- N158
    0.019300,                !- N159
    0.047100,                !- N160
    0.600000,                !- N161
    0.375800,                !- N162
    0.016500,                !- N163
    0.046400,                !- N164
    0.610000,                !- N165
    0.382200,                !- N166
    0.015000,                !- N167
    0.045700,                !- N168
    0.620000,                !- N169
    0.382000,                !- N170
    0.015300,                !- N171
    0.045400,                !- N172
    0.630000,                !- N173
    0.372600,                !- N174
    0.017500,                !- N175
    0.045300,                !- N176
    0.640000,                !- N177
    0.359300,                !- N178
    0.022900,                !- N179
    0.045900,                !- N180
    0.650000,                !- N181
    0.352000,                !- N182
    0.032300,                !- N183
    0.047200,                !- N184
    0.660000,                !- N185
    0.354900,                !- N186
    0.046100,                !- N187
    0.049600,                !- N188
    0.670000,                !- N189
    0.367200,                !- N190
    0.064600,                !- N191
    0.053600,                !- N192
    0.680000,                !- N193
    0.384200,                !- N194
    0.088000,                !- N195
    0.060300,                !- N196
    0.690000,                !- N197
    0.395800,                !- N198
    0.115300,                !- N199
    0.069900,                !- N200
    0.700000,                !- N201
    0.392400,                !- N202
    0.145700,                !- N203
    0.080400,                !- N204
    0.710000,                !- N205
    0.375300,                !- N206
    0.178800,                !- N207
    0.090600,                !- N208
    0.720000,                !- N209
    0.350900,                !- N210
    0.214500,                !- N211
    0.099700,                !- N212
    0.730000,                !- N213
    0.323500,                !- N214
    0.251000,                !- N215
    0.108200,                !- N216
    0.740000,                !- N217
    0.295600,                !- N218
    0.289500,                !- N219
    0.115200,                !- N220
    0.750000,                !- N221
    0.268200,                !- N222
    0.327300,                !- N223
    0.120800,                !- N224
    0.760000,                !- N225
    0.243100,                !- N226
    0.365900,                !- N227
    0.125900,                !- N228
    0.770000,                !- N229
    0.219100,                !- N230
    0.402800,                !- N231
    0.129500,                !- N232
    0.780000,                !- N233
    0.197700,                !- N234
    0.438400,                !- N235
    0.132800,                !- N236
    0.790000,                !- N237
    0.177900,                !- N238
    0.473800,                !- N239
    0.134600,                !- N240
    0.800000,                !- N241
    0.159800,                !- N242
    0.507300,                !- N243
    0.136000,                !- N244
    0.810000,                !- N245
    0.144500,                !- N246
    0.538300,                !- N247
    0.137200,                !- N248
    0.820000,                !- N249
    0.130400,                !- N250
    0.567000,                !- N251
    0.137600,                !- N252
    0.830000,                !- N253
    0.118400,                !- N254
    0.593400,                !- N255
    0.137500,                !- N256
    0.840000,                !- N257
    0.106800,                !- N258
    0.619100,                !- N259
    0.136500,                !- N260
    0.850000,                !- N261
    0.096900,                !- N262
    0.640000,                !- N263
    0.136800,                !- N264
    0.860000,                !- N265
    0.087800,                !- N266
    0.666000,                !- N267
    0.137100,                !- N268
    0.870000,                !- N269
    0.079400,                !- N270
    0.685700,                !- N271
    0.134800,                !- N272
    0.880000,                !- N273
    0.073200,                !- N274
    0.701400,                !- N275
    0.134200,                !- N276
    0.890000,                !- N277
    0.066500,                !- N278
    0.718400,                !- N279
    0.132200,                !- N280
    0.900000,                !- N281
    0.061200,                !- N282
    0.733900,                !- N283
    0.130900,                !- N284
    0.910000,                !- N285
    0.056400,                !- N286
    0.748200,                !- N287
    0.130200,                !- N288
    0.920000,                !- N289
    0.052100,                !- N290
    0.761300,                !- N291
    0.129300,                !- N292
    0.930000,                !- N293
    0.048100,                !- N294
    0.772800,                !- N295
    0.128500,                !- N296
    0.940000,                !- N297
    0.044700,                !- N298
    0.784300,                !- N299
    0.127600,                !- N300
    0.950000,                !- N301
    0.041700,                !- N302
    0.794600,                !- N303
    0.127000,                !- N304
    0.960000,                !- N305
    0.038400,                !- N306
    0.804300,                !- N307
    0.126200,                !- N308
    0.970000,                !- N309
    0.035300,                !- N310
    0.813200,                !- N311
    0.124800,                !- N312
    0.980000,                !- N313
    0.033000,                !- N314
    0.821600,                !- N315
    0.123400,                !- N316
    0.990000,                !- N317
    0.030900,                !- N318
    0.829000,                !- N319
    0.122700,                !- N320
    1.000000,                !- N321
    0.029100,                !- N322
    0.836300,                !- N323
    0.122100,                !- N324
    1.050000,                !- N325
    0.021600,                !- N326
    0.865300,                !- N327
    0.120600,                !- N328
    1.100000,                !- N329
    0.016700,                !- N330
    0.886500,                !- N331
    0.120000,                !- N332
    1.150000,                !- N333
    0.013100,                !- N334
    0.901900,                !- N335
    0.120500,                !- N336
    1.200000,                !- N337
    0.011000,                !- N338
    0.915300,                !- N339
    0.122300,                !- N340
    1.250000,                !- N341
    0.009100,                !- N342
    0.924500,                !- N343
    0.128600,                !- N344
    1.300000,                !- N345
    0.008100,                !- N346
    0.931200,                !- N347
    0.140000,                !- N348
    1.350000,                !- N349
    0.007000,                !- N350
    0.937200,                !- N351
    0.156700,                !- N352
    1.400000,                !- N353
    0.006500,                !- N354
    0.942600,                !- N355
    0.175700,                !- N356
    1.450000,                !- N357
    0.006100,                !- N358
    0.947300,                !- N359
    0.198700,                !- N360
    1.500000,                !- N361
    0.005900,                !- N362
    0.949400,                !- N363
    0.225800,                !- N364
    1.550000,                !- N365
    0.005900,                !- N366
    0.952200,                !- N367
    0.254600,                !- N368
    1.600000,                !- N369
    0.005600,                !- N370
    0.953700,                !- N371
    0.280800,                !- N372
    1.650000,                !- N373
    0.005500,                !- N374
    0.956600,                !- N375
    0.299400,                !- N376
    1.700000,                !- N377
    0.005900,                !- N378
    0.956600,                !- N379
    0.307400,                !- N380
    1.750000,                !- N381
    0.005000,                !- N382
    0.957600,                !- N383
    0.311000,                !- N384
    1.800000,                !- N385
    0.004700,                !- N386
    0.959500,                !- N387
    0.313000,                !- N388
    1.850000,                !- N389
    0.004300,                !- N390
    0.960700,                !- N391
    0.315800,                !- N392
    1.900000,                !- N393
    0.004300,                !- N394
    0.960300,                !- N395
    0.318600,                !- N396
    1.950000,                !- N397
    0.004500,                !- N398
    0.962700,                !- N399
    0.331100,                !- N400
    2.000000,                !- N401
    0.002100,                !- N402
    0.963800,                !- N403
    0.336200,                !- N404
    2.050000,                !- N405
    0.002800,                !- N406
    0.964000,                !- N407
    0.345300,                !- N408
    2.100000,                !- N409
    0.002700,                !- N410
    0.966400,                !- N411
    0.357900,                !- N412
    2.150000,                !- N413
    0.003800,                !- N414
    0.966500,                !- N415
    0.369300,                !- N416
    2.200000,                !- N417
    0.003600,                !- N418
    0.966000,                !- N419
    0.365200,                !- N420
    2.250000,                !- N421
    0.003400,                !- N422
    0.963400,                !- N423
    0.374600,                !- N424
    2.300000,                !- N425
    0.003700,                !- N426
    0.973400,                !- N427
    0.390800,                !- N428
    2.350000,                !- N429
    0.007100,                !- N430
    0.963900,                !- N431
    0.407000,                !- N432
    2.400000,                !- N433
    0.000400,                !- N434
    0.973500,                !- N435
    0.410600,                !- N436
    2.450000,                !- N437
    0.003400,                !- N438
    0.952900,                !- N439
    0.392400,                !- N440
    2.500000,                !- N441
    0.013200,                !- N442
    0.964800,                !- N443
    0.394300;                !- N444


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Medium Furniture,        !- Name
    MediumFurniture;         !- Outside Layer

Construction,
    Room Ceiling,            !- Name
    Plywood - 3/8 in,        !- Outside Layer
    2x6 Wood Stud R19,       !- Layer 2
    Gypsum board - 5/8 in;   !- Layer 3

Construction,
    Room Wall - East West,   !- Name
    2x6 Wood Stud R19,       !- Outside Layer
    Gypsum board - 5/8 in;   !- Layer 2

Construction,
    Room Wall - North,       !- Name
    Gypsum board - 5/8 in,   !- Outside Layer
    Plywood - 3/8 in,        !- Layer 2
    2x6 Wood Stud R19,       !- Layer 3
    Gypsum board - 5/8 in;   !- Layer 4

Construction,
    Room Wall - South,       !- Name
    Metal Siding,            !- Outside Layer
    Plywood - 1/2 in,        !- Layer 2
    2x6 Wood Stud R19;       !- Layer 3

Construction,
    Room Floor,              !- Name
    R-30 Fiberglass Insulation,  !- Outside Layer
    T&G - 3/4 in,            !- Layer 2
    Plywood - 3/4 in,        !- Layer 3
    Carpet w/rubber pad;     !- Layer 4

Construction,
    panelMaterial,           !- Name
    F08 Metal surface,       !- Outside Layer
    Insulation: Expanded polystyrene - molded beads - 16kg/m3 density,  !- Layer 2
    Hardboard Medium density,!- Layer 3
    F04 Wall air space resistance,  !- Layer 4
    F08 Metal surface;       !- Layer 5

Construction,
    HousingFloor,            !- Name
    Gypsum board - 5/8 in,   !- Outside Layer
    2x6 Wood Stud R19,       !- Layer 2
    Plywood - 3/8 in;        !- Layer 3

Construction,
    HousingRoof,             !- Name
    F13 Built-up roofing,    !- Outside Layer
    Nonres_Roof_Insulation,  !- Layer 2
    F08 Metal surface;       !- Layer 3

Construction,
    HousingIntWall,          !- Name
    Gypsum board - 5/8 in,   !- Outside Layer
    2x6 Wood Stud R19;       !- Layer 2

Construction,
    HousingNorIntWall,       !- Name
    Gypsum board - 5/8 in,   !- Outside Layer
    2x6 Wood Stud R19,       !- Layer 2
    Plywood - 3/8 in,        !- Layer 3
    Gypsum board - 5/8 in;   !- Layer 4

Construction,
    ELECTRO-CON-LIGHT,       !- Name
    ELECTRO GLASS LIGHT STATE,  !- Outside Layer
    wingap1_B71T_Glazing,    !- Layer 2
    GLASS - CLEAR PLATE 1 / 4 IN;  !- Layer 3

Construction,
    ELECTRO-CON-DARK,        !- Name
    ELECTRO GLASS DARK STATE,!- Outside Layer
    wingap1_B71T_Glazing,    !- Layer 2
    GLASS - CLEAR PLATE 1 / 4 IN;  !- Layer 3


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Room 102,                !- Name
    180,                     !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.35,                    !- Ceiling Height {m}
    46.699;                  !- Volume {m3}


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    woodSash2,               !- Name
    Wall,                    !- Surface Type
    Room Wall - South,       !- Construction Name
    Room 102,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.609600000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    0.127000000000,          !- Vertex 1 Z-coordinate {m}
    -0.609600000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -3.657600000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -3.657600000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    0.127000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room102 Floor,           !- Name
    FLOOR,                   !- Surface Type
    Room Floor,              !- Construction Name
    Room 102,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.657600000000,         !- Vertex 1 X-coordinate {m}
    -4.572000000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -3.657600000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.609600000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.609600000000,         !- Vertex 4 X-coordinate {m}
    -4.572000000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room102 West Wall,       !- Name
    WALL,                    !- Surface Type
    Room Wall - East West,   !- Construction Name
    Room 102,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.609600000000,         !- Vertex 1 X-coordinate {m}
    -4.572000000000,         !- Vertex 1 Y-coordinate {m}
    3.352800000000,          !- Vertex 1 Z-coordinate {m}
    -0.609600000000,         !- Vertex 2 X-coordinate {m}
    -4.572000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.609600000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.609600000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.352800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room102 North Wall,      !- Name
    WALL,                    !- Surface Type
    Room Wall - North,       !- Construction Name
    Room 102,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.657600000000,         !- Vertex 1 X-coordinate {m}
    -4.572000000000,         !- Vertex 1 Y-coordinate {m}
    3.352800000000,          !- Vertex 1 Z-coordinate {m}
    -3.657600000000,         !- Vertex 2 X-coordinate {m}
    -4.572000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.609600000000,         !- Vertex 3 X-coordinate {m}
    -4.572000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.609600000000,         !- Vertex 4 X-coordinate {m}
    -4.572000000000,         !- Vertex 4 Y-coordinate {m}
    3.352800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room102 East Wall,       !- Name
    WALL,                    !- Surface Type
    Room Wall - East West,   !- Construction Name
    Room 102,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.657600000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.352800000000,          !- Vertex 1 Z-coordinate {m}
    -3.657600000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -3.657600000000,         !- Vertex 3 X-coordinate {m}
    -4.572000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -3.657600000000,         !- Vertex 4 X-coordinate {m}
    -4.572000000000,         !- Vertex 4 Y-coordinate {m}
    3.352800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room102 Ceiling,         !- Name
    Ceiling,                 !- Surface Type
    Room Ceiling,            !- Construction Name
    Room 102,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.609600000000,         !- Vertex 1 X-coordinate {m}
    -4.572000000000,         !- Vertex 1 Y-coordinate {m}
    3.352800000000,          !- Vertex 1 Z-coordinate {m}
    -0.609600000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.352800000000,          !- Vertex 2 Z-coordinate {m}
    -3.657600000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.352800000000,          !- Vertex 3 Z-coordinate {m}
    -3.657600000000,         !- Vertex 4 X-coordinate {m}
    -4.572000000000,         !- Vertex 4 Y-coordinate {m}
    3.352800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    woodSash1,               !- Name
    Wall,                    !- Surface Type
    Room Wall - South,       !- Construction Name
    Room 102,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.609600000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.352800000000,          !- Vertex 1 Z-coordinate {m}
    -0.609600000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.127000000000,          !- Vertex 2 Z-coordinate {m}
    -0.685800000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.127000000000,          !- Vertex 3 Z-coordinate {m}
    -0.685800000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.352800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    panelFrame,              !- Name
    WALL,                    !- Surface Type
    Room Wall - South,       !- Construction Name
    Room 102,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.685800000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.352800000000,          !- Vertex 1 Z-coordinate {m}
    -0.685800000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.127000000000,          !- Vertex 2 Z-coordinate {m}
    -3.551237500000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.127000000000,          !- Vertex 3 Z-coordinate {m}
    -3.551237500000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.352800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    woodSash3,               !- Name
    Wall,                    !- Surface Type
    Room Wall - South,       !- Construction Name
    Room 102,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.551237500000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.352800000000,          !- Vertex 1 Z-coordinate {m}
    -3.551237500000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.127000000000,          !- Vertex 2 Z-coordinate {m}
    -3.657600000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.127000000000,          !- Vertex 3 Z-coordinate {m}
    -3.657600000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.352800000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    glass,                   !- Name
    Window,                  !- Surface Type
    ELECTRO-CON-LIGHT,       !- Construction Name
    panelFrame,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    WIN-CONTROL,             !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.739774999999999,      !- Vertex 1 X-coordinate {m}
    1.03977864658391e-015,   !- Vertex 1 Y-coordinate {m}
    3.312287,                !- Vertex 1 Z-coordinate {m}
    -0.739774999999999,      !- Vertex 2 X-coordinate {m}
    -2.00370669926137e-031,  !- Vertex 2 Y-coordinate {m}
    0.180975,                !- Vertex 2 Z-coordinate {m}
    -3.521789375,            !- Vertex 3 X-coordinate {m}
    -1.04192748361591e-030,  !- Vertex 3 Y-coordinate {m}
    0.180975,                !- Vertex 3 Z-coordinate {m}
    -3.521789375,            !- Vertex 4 X-coordinate {m}
    1.03977864658391e-015,   !- Vertex 4 Y-coordinate {m}
    3.312287;                !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:SHADINGCONTROL ===========

WindowProperty:ShadingControl,
    WIN-CONTROL,             !- Name
    SwitchableGlazing,       !- Shading Type
    ELECTRO-CON-DARK,        !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    ,                        !- Schedule Name
    0,                       !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    Lights 1 Room 102,       !- Name
    Room 102,                !- Zone or ZoneList Name
    Room 102 Lighting Schedule,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

! MWetter. Set lights to 0
!    100,                     !- Lighting Level {W}
Lights,
    Lights 1 Room 102_CHRIS, !- Name
    Room 102,                !- Zone or ZoneList Name
    Room 102 Lighting Schedule_CHRIS,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

! MWetter: Set this to zero for the validation.
!    80.1,                    !- Design Level {W}
ElectricEquipment,
    ElecEq 1 Room 102,       !- Name
    Room 102,                !- Zone or ZoneList Name
    Room 102 Electric Equipment Schedule,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0;                       !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: OTHEREQUIPMENT ===========

! MWetter: Set this to zero for the validation.
!    400,                     !- Design Level {W}
OtherEquipment,
    Compensating Cooling Load Room 102,  !- Name
    Room 102,                !- Zone or ZoneList Name
    Room 102 Compensating Cooling Load Schedule,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:THERMOSTAT ===========

HVACTemplate:Thermostat,
    Room,                    !- Name
    ,                        !- Heating Setpoint Schedule Name
    24,                      !- Constant Heating Setpoint {C}
    ,                        !- Cooling Setpoint Schedule Name
    24;                      !- Constant Cooling Setpoint {C}


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM ===========

HVACTemplate:Zone:IdealLoadsAirSystem,
    Room 102,                !- Zone Name
    Room,                    !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60.0,                    !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30.0,                    !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None;                    !- Demand Controlled Ventilation Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    regular;                 !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary;  !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
    Building Loads - Heating,!- Name
    2,                       !- Digits After Decimal
    Zone Air System Sensible Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Heating Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3

Output:Table:Monthly,
    Zone Electric Summary,   !- Name
    2,                       !- Digits After Decimal
    Zone Lights Electric Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Electric Energy,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Electric Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Electric Equipment Electric Energy,  !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,
    Peak Zone Electric Summary,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Zone:ROOM 102,  !- Variable or Meter 1 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 1

!Zone People Total Heat Gain,  !- Variable or Meter 1 Name
!SumOrAverage,            !- Aggregation Type for Variable or Meter 1
Output:Table:Monthly,
    Space Gains,             !- Name
    2,                       !- Digits After Decimal
    Zone Lights Total Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Electric Equipment Total Heating Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Infiltration Sensible Heat Gain Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Sensible Heat Loss Energy,  !- Variable or Meter 4 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 4

!Output:Table:Monthly,
!    Occupant Comfort Data Summary,  !- Name
!    5,                       !- Digits After Decimal
!    FANGERPMV,               !- Variable or Meter 1 Name
!    SumOrAverage;            !- Aggregation Type for Variable or Meter 1
Output:Table:Monthly,
    Energy Consumption - Electricity & Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Building,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Building,    !- Variable or Meter 2 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    Building Energy Performance - Electricity,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    InteriorEquipment:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Fans:Electricity,        !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Heating:Electricity,     !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Cooling:Electricity,     !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5

Output:Table:Monthly,
    Peak Energy End-Use - Electricity Part 1,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorEquipment:Electricity,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Fans:Electricity,        !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    Heating:Electricity,     !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,
    Peak Energy End-Use - Electricity Part 2,  !- Name
    ,                        !- Digits After Decimal
    Cooling:Electricity,     !- Variable or Meter 1 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    Electric Components of Peak Demand,  !- Name
    ,                        !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:Electricity,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Fans:Electricity,        !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Heating:Electricity,     !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Cooling:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
    Daylighting & Glare,     !- Name
    2,                       !- Digits After Decimal
    Daylighting Reference Point 1 Illuminance,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Daylighting Reference Point 1 Glare Index,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    Air Loop System Energy Use,  !- Name
    ,                        !- Digits After Decimal
    Air System Electric Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Air System Electric Energy,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Air System Gas Energy,   !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Air System Heating Coil Gas Energy,  !- Variable or Meter 4 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,
    Peak Air Loop System Energy Use,  !- Name
    ,                        !- Digits After Decimal
    Air System Electric Energy,  !- Variable or Meter 1 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    Air Loop System Component Loads,  !- Name
    ,                        !- Digits After Decimal
    Air System Fan Air Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Air System Cooling Coil Total Cooling Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Air System Heating Coil Total Heating Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Air System Total Heating Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Air System Heating Coil Total Heating Energy,  !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5

Output:Table:Monthly,
    Air Loop System Component Energy Use,  !- Name
    ,                        !- Digits After Decimal
    Air System Fan Electric Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Air System Fan Electric Energy,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Air System Cooling Coil Chilled Water Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Air System Cooling Coil Chilled Water Energy,  !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    Air System Heating Coil Electric Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Air System Heating Coil Electric Energy,  !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Air System Heating Coil Electric Energy,  !- Variable or Meter 7 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
    Other System Energy Use, !- Name
    ,                        !- Digits After Decimal
    Heating Coil Electric Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating Coil Electric Power,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML;                    !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Diffuse Solar Radiation Rate per Area,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Direct Solar Radiation Rate per Area,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Electric Demand Power,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Zone Total Heating Rate ,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Zone Total Cooling Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Electric Equipment Electric Power,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Lights Electric Power,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Infiltration Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Infiltration Current Density Volume Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Infiltration Standard Density Volume Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Density,!- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Outdoor Air Wind Speed,  !- Variable Name
    Timestep;                !- Reporting Frequency

! Outputs for internal heat gains
Output:Variable,
    *,                       !- Key Value
    Lights Radiant Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Lights Convective Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Electric Equipment Radiant Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Electric Equipment Convective Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Other Equipment Radiant Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Other Equipment Convective Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Surface Window Total Absorbed Shortwave Radiation Rate Layer 1,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Surface Window Total Absorbed Shortwave Radiation Rate Layer 2,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Surface Window Total Absorbed Shortwave Radiation Rate Layer 3,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Surface Outside Face Incident Solar Radiation Rate per Area,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Surface Outside Face Incident Beam Solar Radiation Rate per Area,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Infiltration Mass Flow Rate ,  !- Variable Name
    Timestep;                !- Reporting Frequency
