{
    "AirLoopHVAC": {
        "PSZ-AC:1": {
            "availability_manager_list_name": "PSZ-AC:1 Availability Manager List",
            "branch_list_name": "PSZ-AC:1 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC:1 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC:1 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 249,
            "supply_side_inlet_node_name": "PSZ-AC:1 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC:1 Supply Equipment Outlet Node"
        },
        "PSZ-AC:2": {
            "availability_manager_list_name": "PSZ-AC:2 Availability Manager List",
            "branch_list_name": "PSZ-AC:2 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC:2 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC:2 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 250,
            "supply_side_inlet_node_name": "PSZ-AC:2 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC:2 Supply Equipment Outlet Node"
        },
        "PSZ-AC:3": {
            "availability_manager_list_name": "PSZ-AC:3 Availability Manager List",
            "branch_list_name": "PSZ-AC:3 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC:3 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC:3 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 251,
            "supply_side_inlet_node_name": "PSZ-AC:3 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC:3 Supply Equipment Outlet Node"
        },
        "PSZ-AC:4": {
            "availability_manager_list_name": "PSZ-AC:4 Availability Manager List",
            "branch_list_name": "PSZ-AC:4 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC:4 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC:4 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 252,
            "supply_side_inlet_node_name": "PSZ-AC:4 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC:4 Supply Equipment Outlet Node"
        },
        "PSZ-AC:5": {
            "availability_manager_list_name": "PSZ-AC:5 Availability Manager List",
            "branch_list_name": "PSZ-AC:5 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC:5 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC:5 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 253,
            "supply_side_inlet_node_name": "PSZ-AC:5 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC:5 Supply Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "PSZ-AC:1_OA_Controllers": {
            "controller_1_name": "PSZ-AC:1_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 299
        },
        "PSZ-AC:2_OA_Controllers": {
            "controller_1_name": "PSZ-AC:2_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 300
        },
        "PSZ-AC:3_OA_Controllers": {
            "controller_1_name": "PSZ-AC:3_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 301
        },
        "PSZ-AC:4_OA_Controllers": {
            "controller_1_name": "PSZ-AC:4_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 302
        },
        "PSZ-AC:5_OA_Controllers": {
            "controller_1_name": "PSZ-AC:5_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 303
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "PSZ-AC:1_OA": {
            "availability_manager_list_name": "PSZ-AC:1 Availability Manager List",
            "controller_list_name": "PSZ-AC:1_OA_Controllers",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 309,
            "outdoor_air_equipment_list_name": "PSZ-AC:1_OA_Equipment"
        },
        "PSZ-AC:2_OA": {
            "availability_manager_list_name": "PSZ-AC:2 Availability Manager List",
            "controller_list_name": "PSZ-AC:2_OA_Controllers",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 310,
            "outdoor_air_equipment_list_name": "PSZ-AC:2_OA_Equipment"
        },
        "PSZ-AC:3_OA": {
            "availability_manager_list_name": "PSZ-AC:3 Availability Manager List",
            "controller_list_name": "PSZ-AC:3_OA_Controllers",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 311,
            "outdoor_air_equipment_list_name": "PSZ-AC:3_OA_Equipment"
        },
        "PSZ-AC:4_OA": {
            "availability_manager_list_name": "PSZ-AC:4 Availability Manager List",
            "controller_list_name": "PSZ-AC:4_OA_Controllers",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 312,
            "outdoor_air_equipment_list_name": "PSZ-AC:4_OA_Equipment"
        },
        "PSZ-AC:5_OA": {
            "availability_manager_list_name": "PSZ-AC:5 Availability Manager List",
            "controller_list_name": "PSZ-AC:5_OA_Controllers",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 313,
            "outdoor_air_equipment_list_name": "PSZ-AC:5_OA_Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "PSZ-AC:1_OA_Equipment": {
            "component_1_name": "PSZ-AC:1_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 304
        },
        "PSZ-AC:2_OA_Equipment": {
            "component_1_name": "PSZ-AC:2_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 305
        },
        "PSZ-AC:3_OA_Equipment": {
            "component_1_name": "PSZ-AC:3_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 306
        },
        "PSZ-AC:4_OA_Equipment": {
            "component_1_name": "PSZ-AC:4_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 307
        },
        "PSZ-AC:5_OA_Equipment": {
            "component_1_name": "PSZ-AC:5_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 308
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "PSZ-AC:1 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC:1 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 354,
            "return_air_path_outlet_node_name": "PSZ-AC:1 Zone Equipment Outlet Node"
        },
        "PSZ-AC:2 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC:2 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 355,
            "return_air_path_outlet_node_name": "PSZ-AC:2 Zone Equipment Outlet Node"
        },
        "PSZ-AC:3 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC:3 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 356,
            "return_air_path_outlet_node_name": "PSZ-AC:3 Zone Equipment Outlet Node"
        },
        "PSZ-AC:4 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC:4 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 357,
            "return_air_path_outlet_node_name": "PSZ-AC:4 Zone Equipment Outlet Node"
        },
        "PSZ-AC:5 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC:5 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 358,
            "return_air_path_outlet_node_name": "PSZ-AC:5 Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "PSZ-AC:1": {
            "components": [
                {
                    "component_name": "PSZ-AC:1 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 344,
            "supply_air_path_inlet_node_name": "PSZ-AC:1 Zone Equipment Inlet Node"
        },
        "PSZ-AC:2": {
            "components": [
                {
                    "component_name": "PSZ-AC:2 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 345,
            "supply_air_path_inlet_node_name": "PSZ-AC:2 Zone Equipment Inlet Node"
        },
        "PSZ-AC:3": {
            "components": [
                {
                    "component_name": "PSZ-AC:3 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 346,
            "supply_air_path_inlet_node_name": "PSZ-AC:3 Zone Equipment Inlet Node"
        },
        "PSZ-AC:4": {
            "components": [
                {
                    "component_name": "PSZ-AC:4 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 347,
            "supply_air_path_inlet_node_name": "PSZ-AC:4 Zone Equipment Inlet Node"
        },
        "PSZ-AC:5": {
            "components": [
                {
                    "component_name": "PSZ-AC:5 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 348,
            "supply_air_path_inlet_node_name": "PSZ-AC:5 Zone Equipment Inlet Node"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "PSZ-AC:1 Return Air Mixer": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 359,
            "nodes": [
                {
                    "inlet_node_name": "Core_ZN Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC:1 Zone Equipment Outlet Node"
        },
        "PSZ-AC:2 Return Air Mixer": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 360,
            "nodes": [
                {
                    "inlet_node_name": "Perimeter_ZN_1 Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC:2 Zone Equipment Outlet Node"
        },
        "PSZ-AC:3 Return Air Mixer": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 361,
            "nodes": [
                {
                    "inlet_node_name": "Perimeter_ZN_2 Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC:3 Zone Equipment Outlet Node"
        },
        "PSZ-AC:4 Return Air Mixer": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 362,
            "nodes": [
                {
                    "inlet_node_name": "Perimeter_ZN_3 Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC:4 Zone Equipment Outlet Node"
        },
        "PSZ-AC:5 Return Air Mixer": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 363,
            "nodes": [
                {
                    "inlet_node_name": "Perimeter_ZN_4 Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC:5 Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "PSZ-AC:1 Supply Air Splitter": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 349,
            "inlet_node_name": "PSZ-AC:1 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Core_ZN Direct Air Inlet Node Name"
                }
            ]
        },
        "PSZ-AC:2 Supply Air Splitter": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 350,
            "inlet_node_name": "PSZ-AC:2 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Perimeter_ZN_1 Direct Air Inlet Node Name"
                }
            ]
        },
        "PSZ-AC:3 Supply Air Splitter": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 351,
            "inlet_node_name": "PSZ-AC:3 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Perimeter_ZN_2 Direct Air Inlet Node Name"
                }
            ]
        },
        "PSZ-AC:4 Supply Air Splitter": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 352,
            "inlet_node_name": "PSZ-AC:4 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Perimeter_ZN_3 Direct Air Inlet Node Name"
                }
            ]
        },
        "PSZ-AC:5 Supply Air Splitter": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 353,
            "inlet_node_name": "PSZ-AC:5 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Perimeter_ZN_4 Direct Air Inlet Node Name"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:Uncontrolled": {
        "Core_ZN Direct Air": {
            "availability_schedule_name": "ALWAYS_ON",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 274,
            "maximum_air_flow_rate": "Autosize",
            "zone_supply_air_node_name": "Core_ZN Direct Air Inlet Node Name"
        },
        "Perimeter_ZN_1 Direct Air": {
            "availability_schedule_name": "ALWAYS_ON",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 275,
            "maximum_air_flow_rate": "Autosize",
            "zone_supply_air_node_name": "Perimeter_ZN_1 Direct Air Inlet Node Name"
        },
        "Perimeter_ZN_2 Direct Air": {
            "availability_schedule_name": "ALWAYS_ON",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 276,
            "maximum_air_flow_rate": "Autosize",
            "zone_supply_air_node_name": "Perimeter_ZN_2 Direct Air Inlet Node Name"
        },
        "Perimeter_ZN_3 Direct Air": {
            "availability_schedule_name": "ALWAYS_ON",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 277,
            "maximum_air_flow_rate": "Autosize",
            "zone_supply_air_node_name": "Perimeter_ZN_3 Direct Air Inlet Node Name"
        },
        "Perimeter_ZN_4 Direct Air": {
            "availability_schedule_name": "ALWAYS_ON",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 278,
            "maximum_air_flow_rate": "Autosize",
            "zone_supply_air_node_name": "Perimeter_ZN_4 Direct Air Inlet Node Name"
        }
    },
    "AvailabilityManager:NightCycle": {
        "PSZ-AC:1 Availability Manager": {
            "applicability_schedule_name": "ALWAYS_ON",
            "control_type": "CycleOnAny",
            "cycling_run_time_control_type": "1800",
            "fan_schedule_name": "HVACOperationSchd",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 284,
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC:2 Availability Manager": {
            "applicability_schedule_name": "ALWAYS_ON",
            "control_type": "CycleOnAny",
            "cycling_run_time_control_type": "1800",
            "fan_schedule_name": "HVACOperationSchd",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 285,
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC:3 Availability Manager": {
            "applicability_schedule_name": "ALWAYS_ON",
            "control_type": "CycleOnAny",
            "cycling_run_time_control_type": "1800",
            "fan_schedule_name": "HVACOperationSchd",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 286,
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC:4 Availability Manager": {
            "applicability_schedule_name": "ALWAYS_ON",
            "control_type": "CycleOnAny",
            "cycling_run_time_control_type": "1800",
            "fan_schedule_name": "HVACOperationSchd",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 287,
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC:5 Availability Manager": {
            "applicability_schedule_name": "ALWAYS_ON",
            "control_type": "CycleOnAny",
            "cycling_run_time_control_type": "1800",
            "fan_schedule_name": "HVACOperationSchd",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 288,
            "thermostat_tolerance": 1.0
        }
    },
    "AvailabilityManagerAssignmentList": {
        "PSZ-AC:1 Availability Manager List": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 279,
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC:1 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC:2 Availability Manager List": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 280,
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC:2 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC:3 Availability Manager List": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 281,
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC:3 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC:4 Availability Manager List": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 282,
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC:4 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC:5 Availability Manager List": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 283,
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC:5 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        }
    },
    "Branch": {
        "PSZ-AC:1 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC:1 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC:1_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC:1_OA-PSZ-AC:1_CoolCNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:1_OA-PSZ-AC:1_CoolCNode",
                    "component_name": "PSZ-AC:1_CoolC",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode",
                    "component_name": "PSZ-AC:1_HeatC",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "PSZ-AC:1_HeatC-PSZ-AC:1_FanNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:1_HeatC-PSZ-AC:1_FanNode",
                    "component_name": "PSZ-AC:1_Fan",
                    "component_object_type": "Fan:SystemModel",
                    "component_outlet_node_name": "PSZ-AC:1 Supply Equipment Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 16,
            "idf_max_fields": 18,
            "idf_order": 294
        },
        "PSZ-AC:2 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC:2 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC:2_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC:2_OA-PSZ-AC:2_CoolCNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:2_OA-PSZ-AC:2_CoolCNode",
                    "component_name": "PSZ-AC:2_CoolC",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode",
                    "component_name": "PSZ-AC:2_HeatC",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "PSZ-AC:2_HeatC-PSZ-AC:2_FanNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:2_HeatC-PSZ-AC:2_FanNode",
                    "component_name": "PSZ-AC:2_Fan",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "PSZ-AC:2 Supply Equipment Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 16,
            "idf_max_fields": 18,
            "idf_order": 295
        },
        "PSZ-AC:3 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC:3 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC:3_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC:3_OA-PSZ-AC:3_CoolCNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:3_OA-PSZ-AC:3_CoolCNode",
                    "component_name": "PSZ-AC:3_CoolC",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode",
                    "component_name": "PSZ-AC:3_HeatC",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "PSZ-AC:3_HeatC-PSZ-AC:3_FanNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:3_HeatC-PSZ-AC:3_FanNode",
                    "component_name": "PSZ-AC:3_Fan",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "PSZ-AC:3 Supply Equipment Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 16,
            "idf_max_fields": 18,
            "idf_order": 296
        },
        "PSZ-AC:4 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC:4 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC:4_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC:4_OA-PSZ-AC:4_CoolCNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:4_OA-PSZ-AC:4_CoolCNode",
                    "component_name": "PSZ-AC:4_CoolC",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode",
                    "component_name": "PSZ-AC:4_HeatC",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "PSZ-AC:4_HeatC-PSZ-AC:4_FanNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:4_HeatC-PSZ-AC:4_FanNode",
                    "component_name": "PSZ-AC:4_Fan",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "PSZ-AC:4 Supply Equipment Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 16,
            "idf_max_fields": 18,
            "idf_order": 297
        },
        "PSZ-AC:5 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC:5 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC:5_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC:5_OA-PSZ-AC:5_CoolCNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:5_OA-PSZ-AC:5_CoolCNode",
                    "component_name": "PSZ-AC:5_CoolC",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode",
                    "component_name": "PSZ-AC:5_HeatC",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "PSZ-AC:5_HeatC-PSZ-AC:5_FanNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:5_HeatC-PSZ-AC:5_FanNode",
                    "component_name": "PSZ-AC:5_Fan",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "PSZ-AC:5 Supply Equipment Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 16,
            "idf_max_fields": 18,
            "idf_order": 298
        },
        "SWHSys1 Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Bypass Pipe Inlet Node",
                    "component_name": "SWHSys1 Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Bypass Pipe Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 380
        },
        "SWHSys1 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Inlet Node",
                    "component_name": "SWHSys1 Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 381
        },
        "SWHSys1 Demand Load Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Core_ZN Water Equipment Water Inlet Node",
                    "component_name": "Core_ZN Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Core_ZN Water Equipment Water Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 382
        },
        "SWHSys1 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe",
                    "component_name": "SWHSys1 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 383
        },
        "SWHSys1 Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNode",
                    "component_name": "SWHSys1 Water Heater",
                    "component_object_type": "WaterHeater:Mixed",
                    "component_outlet_node_name": "SWHSys1 Supply Equipment Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 384
        },
        "SWHSys1 Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Equip Bypass Inlet Node",
                    "component_name": "SWHSys1 Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Supply Equip Bypass Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 385
        },
        "SWHSys1 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Inlet Node",
                    "component_name": "SWHSys1 Pump",
                    "component_object_type": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 386
        },
        "SWHSys1 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe",
                    "component_name": "SWHSys1 Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Supply Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 387
        }
    },
    "BranchList": {
        "PSZ-AC:1 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC:1 Air Loop Main Branch"
                }
            ],
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 289
        },
        "PSZ-AC:2 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC:2 Air Loop Main Branch"
                }
            ],
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 290
        },
        "PSZ-AC:3 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC:3 Air Loop Main Branch"
                }
            ],
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 291
        },
        "PSZ-AC:4 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC:4 Air Loop Main Branch"
                }
            ],
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 292
        },
        "PSZ-AC:5 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC:5 Air Loop Main Branch"
                }
            ],
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 293
        },
        "SWHSys1 Demand Branches": {
            "branches": [
                {
                    "branch_name": "SWHSys1 Demand Inlet Branch"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 1"
                },
                {
                    "branch_name": "SWHSys1 Demand Bypass Branch"
                },
                {
                    "branch_name": "SWHSys1 Demand Outlet Branch"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 5,
            "idf_order": 378
        },
        "SWHSys1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "SWHSys1 Supply Inlet Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Outlet Branch"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 5,
            "idf_order": 379
        }
    },
    "Building": {
        "Ref Bldg Small Office New2004_v1.3_5.0": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "idf_order": 3,
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0.0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.2,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "Attic_floor_core": {
            "construction_name": "Attic Non-res Floor",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 69,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_ZN_ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Attic"
        },
        "Attic_floor_perimeter_east": {
            "construction_name": "Attic Non-res Floor",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 70,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_2_ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Attic"
        },
        "Attic_floor_perimeter_north": {
            "construction_name": "Attic Non-res Floor",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 71,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_3_ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Attic"
        },
        "Attic_floor_perimeter_south": {
            "construction_name": "Attic Non-res Floor",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 72,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_1_ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Attic"
        },
        "Attic_floor_perimeter_west": {
            "construction_name": "Attic Non-res Floor",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 73,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_4_ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Attic"
        },
        "Attic_roof_east": {
            "construction_name": "Attic Non-res Roof",
            "idf_max_extensible_fields": 9,
            "idf_max_fields": 19,
            "idf_order": 74,
            "number_of_vertices": 3,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.29,
                    "vertex_y_coordinate": -0.6,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 28.29,
                    "vertex_y_coordinate": 19.06,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 18.46,
                    "vertex_y_coordinate": 9.23,
                    "vertex_z_coordinate": 6.33
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Attic"
        },
        "Attic_roof_north": {
            "construction_name": "Attic Non-res Roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 75,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.29,
                    "vertex_y_coordinate": 19.06,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": -0.6,
                    "vertex_y_coordinate": 19.06,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 9.23,
                    "vertex_y_coordinate": 9.23,
                    "vertex_z_coordinate": 6.33
                },
                {
                    "vertex_x_coordinate": 18.46,
                    "vertex_y_coordinate": 9.23,
                    "vertex_z_coordinate": 6.33
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Attic"
        },
        "Attic_roof_south": {
            "construction_name": "Attic Non-res Roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 76,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -0.6,
                    "vertex_y_coordinate": -0.6,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 28.29,
                    "vertex_y_coordinate": -0.6,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 18.46,
                    "vertex_y_coordinate": 9.23,
                    "vertex_z_coordinate": 6.33
                },
                {
                    "vertex_x_coordinate": 9.23,
                    "vertex_y_coordinate": 9.23,
                    "vertex_z_coordinate": 6.33
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Attic"
        },
        "Attic_roof_west": {
            "construction_name": "Attic Non-res Roof",
            "idf_max_extensible_fields": 9,
            "idf_max_fields": 19,
            "idf_order": 77,
            "number_of_vertices": 3,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -0.6,
                    "vertex_y_coordinate": 19.06,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": -0.6,
                    "vertex_y_coordinate": -0.6,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 9.23,
                    "vertex_y_coordinate": 9.23,
                    "vertex_z_coordinate": 6.33
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Attic"
        },
        "Attic_soffit_east": {
            "construction_name": "Attic Non-res Floor",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 78,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.29,
                    "vertex_y_coordinate": 19.06,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 28.29,
                    "vertex_y_coordinate": -0.6,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Attic"
        },
        "Attic_soffit_north": {
            "construction_name": "Attic Non-res Floor",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 79,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -0.6,
                    "vertex_y_coordinate": 19.06,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 28.29,
                    "vertex_y_coordinate": 19.06,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Attic"
        },
        "Attic_soffit_south": {
            "construction_name": "Attic Non-res Floor",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 80,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 28.29,
                    "vertex_y_coordinate": -0.6,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": -0.6,
                    "vertex_y_coordinate": -0.6,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Attic"
        },
        "Attic_soffit_west": {
            "construction_name": "Attic Non-res Floor",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 81,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -0.6,
                    "vertex_y_coordinate": 19.06,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": -0.6,
                    "vertex_y_coordinate": -0.6,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Attic"
        },
        "Core_ZN_ceiling": {
            "construction_name": "Attic Non-res Floor",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 82,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Attic_floor_core",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_ZN"
        },
        "Core_ZN_floor": {
            "construction_name": "ext-slab",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 83,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_ZN"
        },
        "Core_ZN_wall_east": {
            "construction_name": "int-walls",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 84,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_2_wall_west",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_ZN"
        },
        "Core_ZN_wall_north": {
            "construction_name": "int-walls",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 85,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_3_wall_south",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_ZN"
        },
        "Core_ZN_wall_south": {
            "construction_name": "int-walls",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 86,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_1_wall_north",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_ZN"
        },
        "Core_ZN_wall_west": {
            "construction_name": "int-walls",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 87,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_4_wall_east",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_ZN"
        },
        "Perimeter_ZN_1_ceiling": {
            "construction_name": "Attic Non-res Floor",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 88,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Attic_floor_perimeter_south",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_1_floor": {
            "construction_name": "ext-slab",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 89,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_1_wall_east": {
            "construction_name": "int-walls",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 90,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_2_wall_south",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_1_wall_north": {
            "construction_name": "int-walls",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 91,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_ZN_wall_south",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_1_wall_south": {
            "construction_name": "Mass Non-res Ext Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 92,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_1_wall_west": {
            "construction_name": "int-walls",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 93,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_4_wall_south",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_2_ceiling": {
            "construction_name": "Attic Non-res Floor",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 94,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Attic_floor_perimeter_east",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_2_floor": {
            "construction_name": "ext-slab",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 95,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_2_wall_east": {
            "construction_name": "Mass Non-res Ext Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 96,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_2_wall_north": {
            "construction_name": "int-walls",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 97,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_3_wall_east",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_2_wall_south": {
            "construction_name": "int-walls",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 98,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_1_wall_east",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_2_wall_west": {
            "construction_name": "int-walls",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 99,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_ZN_wall_east",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_3_ceiling": {
            "construction_name": "Attic Non-res Floor",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 100,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Attic_floor_perimeter_north",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_3_floor": {
            "construction_name": "ext-slab",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 101,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_3_wall_east": {
            "construction_name": "int-walls",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 102,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_2_wall_north",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_3_wall_north": {
            "construction_name": "Mass Non-res Ext Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 103,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_3_wall_south": {
            "construction_name": "int-walls",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 104,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_ZN_wall_north",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_3_wall_west": {
            "construction_name": "int-walls",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 105,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_4_wall_north",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_4_ceiling": {
            "construction_name": "Attic Non-res Floor",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 106,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Attic_floor_perimeter_west",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_4"
        },
        "Perimeter_ZN_4_floor": {
            "construction_name": "ext-slab",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 107,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_4"
        },
        "Perimeter_ZN_4_wall_east": {
            "construction_name": "int-walls",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 108,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_ZN_wall_west",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_4"
        },
        "Perimeter_ZN_4_wall_north": {
            "construction_name": "int-walls",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 109,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_3_wall_west",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_4"
        },
        "Perimeter_ZN_4_wall_south": {
            "construction_name": "int-walls",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 110,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_1_wall_west",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_4"
        },
        "Perimeter_ZN_4_wall_west": {
            "construction_name": "Mass Non-res Ext Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 111,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_ZN_4"
        }
    },
    "Coil:Cooling:DX:SingleSpeed": {
        "PSZ-AC:1_CoolC DXCoil": {
            "air_inlet_node_name": "PSZ-AC:1_OA-PSZ-AC:1_CoolCNode",
            "air_outlet_node_name": "PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "ConstantCubic",
            "energy_input_ratio_function_of_temperature_curve_name": "Cool-EIR-fT",
            "gross_rated_cooling_cop": 3.66668442928701,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 200,
            "part_load_fraction_correlation_curve_name": "Cool-PLF-fPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "ConstantCubic",
            "total_cooling_capacity_function_of_temperature_curve_name": "Cool-Cap-fT"
        },
        "PSZ-AC:2_CoolC DXCoil": {
            "air_inlet_node_name": "PSZ-AC:2_OA-PSZ-AC:2_CoolCNode",
            "air_outlet_node_name": "PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "ConstantCubic",
            "energy_input_ratio_function_of_temperature_curve_name": "Cool-EIR-fT",
            "gross_rated_cooling_cop": 3.66668442928701,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 201,
            "part_load_fraction_correlation_curve_name": "Cool-PLF-fPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "ConstantCubic",
            "total_cooling_capacity_function_of_temperature_curve_name": "Cool-Cap-fT"
        },
        "PSZ-AC:3_CoolC DXCoil": {
            "air_inlet_node_name": "PSZ-AC:3_OA-PSZ-AC:3_CoolCNode",
            "air_outlet_node_name": "PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "ConstantCubic",
            "energy_input_ratio_function_of_temperature_curve_name": "Cool-EIR-fT",
            "gross_rated_cooling_cop": 3.66668442928701,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 202,
            "part_load_fraction_correlation_curve_name": "Cool-PLF-fPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "ConstantCubic",
            "total_cooling_capacity_function_of_temperature_curve_name": "Cool-Cap-fT"
        },
        "PSZ-AC:4_CoolC DXCoil": {
            "air_inlet_node_name": "PSZ-AC:4_OA-PSZ-AC:4_CoolCNode",
            "air_outlet_node_name": "PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "ConstantCubic",
            "energy_input_ratio_function_of_temperature_curve_name": "Cool-EIR-fT",
            "gross_rated_cooling_cop": 3.66668442928701,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 203,
            "part_load_fraction_correlation_curve_name": "Cool-PLF-fPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "ConstantCubic",
            "total_cooling_capacity_function_of_temperature_curve_name": "Cool-Cap-fT"
        },
        "PSZ-AC:5_CoolC DXCoil": {
            "air_inlet_node_name": "PSZ-AC:5_OA-PSZ-AC:5_CoolCNode",
            "air_outlet_node_name": "PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "ConstantCubic",
            "energy_input_ratio_function_of_temperature_curve_name": "Cool-EIR-fT",
            "gross_rated_cooling_cop": 3.66668442928701,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 204,
            "part_load_fraction_correlation_curve_name": "Cool-PLF-fPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "ConstantCubic",
            "total_cooling_capacity_function_of_temperature_curve_name": "Cool-Cap-fT"
        }
    },
    "Coil:Heating:Fuel": {
        "PSZ-AC:1_HeatC": {
            "air_inlet_node_name": "PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode",
            "air_outlet_node_name": "PSZ-AC:1_HeatC-PSZ-AC:1_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "idf_order": 195,
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "PSZ-AC:1_HeatC-PSZ-AC:1_FanNode"
        },
        "PSZ-AC:2_HeatC": {
            "air_inlet_node_name": "PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode",
            "air_outlet_node_name": "PSZ-AC:2_HeatC-PSZ-AC:2_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "idf_order": 196,
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "PSZ-AC:2_HeatC-PSZ-AC:2_FanNode"
        },
        "PSZ-AC:3_HeatC": {
            "air_inlet_node_name": "PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode",
            "air_outlet_node_name": "PSZ-AC:3_HeatC-PSZ-AC:3_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "idf_order": 197,
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "PSZ-AC:3_HeatC-PSZ-AC:3_FanNode"
        },
        "PSZ-AC:4_HeatC": {
            "air_inlet_node_name": "PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode",
            "air_outlet_node_name": "PSZ-AC:4_HeatC-PSZ-AC:4_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "idf_order": 198,
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "PSZ-AC:4_HeatC-PSZ-AC:4_FanNode"
        },
        "PSZ-AC:5_HeatC": {
            "air_inlet_node_name": "PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode",
            "air_outlet_node_name": "PSZ-AC:5_HeatC-PSZ-AC:5_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "idf_order": 199,
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "PSZ-AC:5_HeatC-PSZ-AC:5_FanNode"
        }
    },
    "CoilSystem:Cooling:DX": {
        "PSZ-AC:1_CoolC": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "PSZ-AC:1_CoolC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "PSZ-AC:1_OA-PSZ-AC:1_CoolCNode",
            "dx_cooling_coil_system_outlet_node_name": "PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode",
            "dx_cooling_coil_system_sensor_node_name": "PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 254
        },
        "PSZ-AC:2_CoolC": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "PSZ-AC:2_CoolC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "PSZ-AC:2_OA-PSZ-AC:2_CoolCNode",
            "dx_cooling_coil_system_outlet_node_name": "PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode",
            "dx_cooling_coil_system_sensor_node_name": "PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 255
        },
        "PSZ-AC:3_CoolC": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "PSZ-AC:3_CoolC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "PSZ-AC:3_OA-PSZ-AC:3_CoolCNode",
            "dx_cooling_coil_system_outlet_node_name": "PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode",
            "dx_cooling_coil_system_sensor_node_name": "PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 256
        },
        "PSZ-AC:4_CoolC": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "PSZ-AC:4_CoolC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "PSZ-AC:4_OA-PSZ-AC:4_CoolCNode",
            "dx_cooling_coil_system_outlet_node_name": "PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode",
            "dx_cooling_coil_system_sensor_node_name": "PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 257
        },
        "PSZ-AC:5_CoolC": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "PSZ-AC:5_CoolC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "PSZ-AC:5_OA-PSZ-AC:5_CoolCNode",
            "dx_cooling_coil_system_outlet_node_name": "PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode",
            "dx_cooling_coil_system_sensor_node_name": "PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 258
        }
    },
    "Connector:Mixer": {
        "SWHSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Bypass Branch"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 393,
            "outlet_branch_name": "SWHSys1 Demand Outlet Branch"
        },
        "SWHSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 394,
            "outlet_branch_name": "SWHSys1 Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "SWHSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Bypass Branch"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 391,
            "inlet_branch_name": "SWHSys1 Demand Inlet Branch"
        },
        "SWHSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 392,
            "inlet_branch_name": "SWHSys1 Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "SWHSys1 Demand Connectors": {
            "connector_1_name": "SWHSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SWHSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 388
        },
        "SWHSys1 Supply Connectors": {
            "connector_1_name": "SWHSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SWHSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 389
        }
    },
    "Construction": {
        "AIR-WALL": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 47,
            "outside_layer": "MAT-AIR-WALL"
        },
        "Attic Non-res Floor": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 39,
            "layer_2": "AtticFloor NonRes Insulation",
            "layer_3": "1/2IN Gypsum",
            "outside_layer": "1/2IN Gypsum"
        },
        "Attic Non-res Roof": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 40,
            "layer_2": "Metal Decking",
            "outside_layer": "Roof Membrane"
        },
        "DropCeiling": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 46,
            "outside_layer": "Std AC02"
        },
        "InteriorFurnishings": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 48,
            "outside_layer": "Std Wood 6inch"
        },
        "Mass Non-res Ext Wall": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 37,
            "layer_2": "8IN Concrete HW",
            "layer_3": "Mass NonRes Wall Insulation",
            "layer_4": "1/2IN Gypsum",
            "outside_layer": "1IN Stucco"
        },
        "Window Non-res Fixed": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 44,
            "outside_layer": "NonRes Fixed Assembly Window"
        },
        "ext-slab": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 42,
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "HW CONCRETE"
        },
        "int-walls": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 43,
            "layer_2": "1/2IN Gypsum",
            "outside_layer": "1/2IN Gypsum"
        }
    },
    "Controller:OutdoorAir": {
        "PSZ-AC:1_OA_Controller": {
            "actuator_node_name": "PSZ-AC:1_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "idf_order": 240,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "PSZ-AC:1_OA-PSZ-AC:1_CoolCNode",
            "relief_air_outlet_node_name": "PSZ-AC:1_OARelief Node",
            "return_air_node_name": "PSZ-AC:1 Supply Equipment Inlet Node"
        },
        "PSZ-AC:2_OA_Controller": {
            "actuator_node_name": "PSZ-AC:2_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "idf_order": 241,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "PSZ-AC:2_OA-PSZ-AC:2_CoolCNode",
            "relief_air_outlet_node_name": "PSZ-AC:2_OARelief Node",
            "return_air_node_name": "PSZ-AC:2 Supply Equipment Inlet Node"
        },
        "PSZ-AC:3_OA_Controller": {
            "actuator_node_name": "PSZ-AC:3_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "idf_order": 242,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "PSZ-AC:3_OA-PSZ-AC:3_CoolCNode",
            "relief_air_outlet_node_name": "PSZ-AC:3_OARelief Node",
            "return_air_node_name": "PSZ-AC:3 Supply Equipment Inlet Node"
        },
        "PSZ-AC:4_OA_Controller": {
            "actuator_node_name": "PSZ-AC:4_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "idf_order": 243,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "PSZ-AC:4_OA-PSZ-AC:4_CoolCNode",
            "relief_air_outlet_node_name": "PSZ-AC:4_OARelief Node",
            "return_air_node_name": "PSZ-AC:4 Supply Equipment Inlet Node"
        },
        "PSZ-AC:5_OA_Controller": {
            "actuator_node_name": "PSZ-AC:5_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "idf_order": 244,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "PSZ-AC:5_OA-PSZ-AC:5_CoolCNode",
            "relief_air_outlet_node_name": "PSZ-AC:5_OARelief Node",
            "return_air_node_name": "PSZ-AC:5 Supply Equipment Inlet Node"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 29,
            "maximum_hvac_iterations": 25,
            "minimum_system_timestep": 2
        }
    },
    "Curve:Biquadratic": {
        "Cool-Cap-fT": {
            "coefficient1_constant": 0.9712123,
            "coefficient2_x": -0.015275502,
            "coefficient3_x_2": 0.0014434524,
            "coefficient4_y": -0.00039321,
            "coefficient5_y_2": -6.8364e-06,
            "coefficient6_x_y": -0.0002905956,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 247,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100
        },
        "Cool-EIR-fT": {
            "coefficient1_constant": 0.28687133,
            "coefficient2_x": 0.023902164,
            "coefficient3_x_2": -0.000810648,
            "coefficient4_y": 0.013458546,
            "coefficient5_y_2": 0.0003389364,
            "coefficient6_x_y": -0.0004870044,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 248,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100
        }
    },
    "Curve:Cubic": {
        "ConstantCubic": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 246,
            "maximum_value_of_x": 100,
            "minimum_value_of_x": -100
        }
    },
    "Curve:Quadratic": {
        "Cool-PLF-fPLR": {
            "coefficient1_constant": 0.90949556,
            "coefficient2_x": 0.09864773,
            "coefficient3_x_2": -0.00819488,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "idf_order": 245,
            "maximum_curve_output": 1,
            "maximum_value_of_x": 1,
            "minimum_curve_output": 0.7,
            "minimum_value_of_x": 0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA Core_ZN": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 211,
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA Perimeter_ZN_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 213,
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA Perimeter_ZN_2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 215,
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA Perimeter_ZN_3": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 217,
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA Perimeter_ZN_4": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 219,
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_method": "Flow/Person"
        }
    },
    "ElectricEquipment": {
        "Core_ZN_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 165,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_zone_floor_area": 10.76,
            "zone_or_zonelist_name": "Core_ZN"
        },
        "Perimeter_ZN_1_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 166,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_zone_floor_area": 10.76,
            "zone_or_zonelist_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_2_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 167,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_zone_floor_area": 10.76,
            "zone_or_zonelist_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_3_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 168,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_zone_floor_area": 10.76,
            "zone_or_zonelist_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_4_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 169,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_zone_floor_area": 10.76,
            "zone_or_zonelist_name": "Perimeter_ZN_4"
        }
    },
    "EnvironmentalImpactFactors": {
        "EnvironmentalImpactFactors 1": {
            "district_cooling_cop": 4.18,
            "district_heating_efficiency": 0.663,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 472,
            "steam_conversion_efficiency": 0.585,
            "total_carbon_equivalent_emission_factor_from_ch4": 6.2727,
            "total_carbon_equivalent_emission_factor_from_co2": 0.2727,
            "total_carbon_equivalent_emission_factor_from_n2o": 80.7272
        }
    },
    "Exterior:Lights": {
        "Exterior Facade Lighting": {
            "control_option": "AstronomicalClock",
            "design_level": 2303,
            "end_use_subcategory": "Exterior Facade Lighting",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 170,
            "schedule_name": "ALWAYS_ON"
        }
    },
    "Fan:ConstantVolume": {
        "PSZ-AC:2_Fan": {
            "air_inlet_node_name": "PSZ-AC:2_HeatC-PSZ-AC:2_FanNode",
            "air_outlet_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_total_efficiency": 0.53625,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 191,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 622.0
        },
        "PSZ-AC:3_Fan": {
            "air_inlet_node_name": "PSZ-AC:3_HeatC-PSZ-AC:3_FanNode",
            "air_outlet_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_total_efficiency": 0.53625,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 192,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 622.0
        },
        "PSZ-AC:4_Fan": {
            "air_inlet_node_name": "PSZ-AC:4_HeatC-PSZ-AC:4_FanNode",
            "air_outlet_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_total_efficiency": 0.53625,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 193,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 622.0
        },
        "PSZ-AC:5_Fan": {
            "air_inlet_node_name": "PSZ-AC:5_HeatC-PSZ-AC:5_FanNode",
            "air_outlet_node_name": "PSZ-AC:5 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_total_efficiency": 0.53625,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 194,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 622.0
        }
    },
    "Fan:SystemModel": {
        "PSZ-AC:1_Fan": {
            "air_inlet_node_name": "PSZ-AC:1_HeatC-PSZ-AC:1_FanNode",
            "air_outlet_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_power_sizing_method": "TotalEfficiencyAndPressure",
            "design_pressure_rise": 622.0,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "end_use_subcategory": "Fan Energy",
            "fan_total_efficiency": 0.53625,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 190,
            "motor_efficiency": 0.825,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        }
    },
    "FuelFactors": {
        "FuelFactors 1": {
            "ch4_emission_factor": 0.7472,
            "co2_emission_factor": 341.7,
            "co_emission_factor": 0.1186,
            "existing_fuel_resource_name": "Electricity",
            "hg_emission_factor": 5.639e-06,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 36,
            "idf_order": 473,
            "n2o_emission_factor": 0.008028,
            "nh3_emission_factor": 0.0,
            "nmvoc_emission_factor": 0.01019,
            "nox_emission_factor": 0.6222,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 2.778e-05,
            "pm2_5_emission_factor": 0.0,
            "pm10_emission_factor": 0.01739,
            "pm_emission_factor": 0.0,
            "so2_emission_factor": 1.872,
            "source_energy_factor": 3.546,
            "units_of_measure": "kg",
            "water_emission_factor": 0.4309556
        },
        "FuelFactors 2": {
            "ch4_emission_factor": 0.00106,
            "co2_emission_factor": 52.1,
            "co_emission_factor": 0.0399,
            "energy_per_unit_factor": 37631000,
            "existing_fuel_resource_name": "NaturalGas",
            "hg_emission_factor": 1.11e-07,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 36,
            "idf_order": 474,
            "n2o_emission_factor": 0.00106,
            "nh3_emission_factor": 0,
            "nmvoc_emission_factor": 0.00261,
            "nox_emission_factor": 0.0473,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 2.13e-07,
            "pm2_5_emission_factor": 0.0,
            "pm10_emission_factor": 0.00359,
            "pm_emission_factor": 0.0,
            "so2_emission_factor": 0.000268,
            "source_energy_factor": 1.092,
            "units_of_measure": "m3",
            "water_emission_factor": 0
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 154,
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 26,
            "surface_temperature_upper_limit": 200.0
        }
    },
    "InternalMass": {
        "Core_ZN Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 176,
            "surface_area": 299.3148,
            "zone_name": "Core_ZN"
        },
        "Perimeter_ZN_1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 177,
            "surface_area": 226.9,
            "zone_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 178,
            "surface_area": 134.6,
            "zone_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_3 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 179,
            "surface_area": 226.9,
            "zone_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_4 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 180,
            "surface_area": 134.6,
            "zone_name": "Perimeter_ZN_4"
        }
    },
    "Lights": {
        "Core_ZN_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 160,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_zone_floor_area": 10.76,
            "zone_or_zonelist_name": "Core_ZN"
        },
        "Perimeter_ZN_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 161,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_zone_floor_area": 10.76,
            "zone_or_zonelist_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 162,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_zone_floor_area": 10.76,
            "zone_or_zonelist_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 163,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_zone_floor_area": 10.76,
            "zone_or_zonelist_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 164,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_zone_floor_area": 10.76,
            "zone_or_zonelist_name": "Perimeter_ZN_4"
        }
    },
    "Material": {
        "1/2IN Gypsum": {
            "conductivity": 0.16,
            "density": 784.9,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 51,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 830.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.92
        },
        "1IN Stucco": {
            "conductivity": 0.6918,
            "density": 1858.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 52,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0253,
            "visible_absorptance": 0.92
        },
        "8IN CONCRETE HW": {
            "conductivity": 1.311,
            "density": 2240.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 53,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.2032,
            "visible_absorptance": 0.7
        },
        "AtticFloor NonRes Insulation": {
            "conductivity": 0.049,
            "density": 265.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 41,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.236804989096202,
            "visible_absorptance": 0.7
        },
        "HW CONCRETE": {
            "conductivity": 1.311,
            "density": 2240.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 55,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.7
        },
        "MAT-CC05 4 HW CONCRETE": {
            "conductivity": 1.311,
            "density": 2240.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 60,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.7
        },
        "Mass NonRes Wall Insulation": {
            "conductivity": 0.049,
            "density": 265.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 38,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.0495494599433393,
            "visible_absorptance": 0.7
        },
        "Metal Decking": {
            "conductivity": 45.006,
            "density": 7680.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 58,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 418.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.3
        },
        "Metal Roofing": {
            "conductivity": 45.006,
            "density": 7680.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 59,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 418.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.3
        },
        "Metal Siding": {
            "conductivity": 44.96,
            "density": 7688.86,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 54,
            "roughness": "Smooth",
            "solar_absorptance": 0.2,
            "specific_heat": 410.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.2
        },
        "Roof Membrane": {
            "conductivity": 0.16,
            "density": 1121.29,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 57,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1460.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095,
            "visible_absorptance": 0.7
        },
        "Std AC02": {
            "conductivity": 0.057,
            "density": 288.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 61,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1339.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.2
        },
        "Std Wood 6inch": {
            "conductivity": 0.12,
            "density": 540.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 49,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        },
        "Wood Siding": {
            "conductivity": 0.11,
            "density": 544.62,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 50,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1210.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.01,
            "visible_absorptance": 0.78
        }
    },
    "Material:NoMass": {
        "CP02 CARPET PAD": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 56,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2165,
            "visible_absorptance": 0.8
        },
        "MAT-AIR-WALL": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 62,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2079491
        }
    },
    "NodeList": {
        "Core_ZN Inlet Nodes": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 264,
            "nodes": [
                {
                    "node_name": "Core_ZN Direct Air Inlet Node Name"
                }
            ]
        },
        "PSZ-AC:1_OANode List": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 265,
            "nodes": [
                {
                    "node_name": "PSZ-AC:1_OAInlet Node"
                }
            ]
        },
        "PSZ-AC:2_OANode List": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 266,
            "nodes": [
                {
                    "node_name": "PSZ-AC:2_OAInlet Node"
                }
            ]
        },
        "PSZ-AC:3_OANode List": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 267,
            "nodes": [
                {
                    "node_name": "PSZ-AC:3_OAInlet Node"
                }
            ]
        },
        "PSZ-AC:4_OANode List": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 268,
            "nodes": [
                {
                    "node_name": "PSZ-AC:4_OAInlet Node"
                }
            ]
        },
        "PSZ-AC:5_OANode List": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 269,
            "nodes": [
                {
                    "node_name": "PSZ-AC:5_OAInlet Node"
                }
            ]
        },
        "Perimeter_ZN_1 Inlet Nodes": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 270,
            "nodes": [
                {
                    "node_name": "Perimeter_ZN_1 Direct Air Inlet Node Name"
                }
            ]
        },
        "Perimeter_ZN_2 Inlet Nodes": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 271,
            "nodes": [
                {
                    "node_name": "Perimeter_ZN_2 Direct Air Inlet Node Name"
                }
            ]
        },
        "Perimeter_ZN_3 Inlet Nodes": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 272,
            "nodes": [
                {
                    "node_name": "Perimeter_ZN_3 Direct Air Inlet Node Name"
                }
            ]
        },
        "Perimeter_ZN_4 Inlet Nodes": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 273,
            "nodes": [
                {
                    "node_name": "Perimeter_ZN_4 Direct Air Inlet Node Name"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "PSZ-AC:1_OAMixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 324,
            "mixed_air_node_name": "PSZ-AC:1_OA-PSZ-AC:1_CoolCNode",
            "outdoor_air_stream_node_name": "PSZ-AC:1_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-AC:1_OARelief Node",
            "return_air_stream_node_name": "PSZ-AC:1 Supply Equipment Inlet Node"
        },
        "PSZ-AC:2_OAMixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 325,
            "mixed_air_node_name": "PSZ-AC:2_OA-PSZ-AC:2_CoolCNode",
            "outdoor_air_stream_node_name": "PSZ-AC:2_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-AC:2_OARelief Node",
            "return_air_stream_node_name": "PSZ-AC:2 Supply Equipment Inlet Node"
        },
        "PSZ-AC:3_OAMixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 326,
            "mixed_air_node_name": "PSZ-AC:3_OA-PSZ-AC:3_CoolCNode",
            "outdoor_air_stream_node_name": "PSZ-AC:3_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-AC:3_OARelief Node",
            "return_air_stream_node_name": "PSZ-AC:3 Supply Equipment Inlet Node"
        },
        "PSZ-AC:4_OAMixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 327,
            "mixed_air_node_name": "PSZ-AC:4_OA-PSZ-AC:4_CoolCNode",
            "outdoor_air_stream_node_name": "PSZ-AC:4_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-AC:4_OARelief Node",
            "return_air_stream_node_name": "PSZ-AC:4 Supply Equipment Inlet Node"
        },
        "PSZ-AC:5_OAMixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 328,
            "mixed_air_node_name": "PSZ-AC:5_OA-PSZ-AC:5_CoolCNode",
            "outdoor_air_stream_node_name": "PSZ-AC:5_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-AC:5_OARelief Node",
            "return_air_stream_node_name": "PSZ-AC:5 Supply Equipment Inlet Node"
        }
    },
    "OutdoorAir:Node": {
        "PSZ-AC:1_CoolCOA Ref node": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 319
        },
        "PSZ-AC:2_CoolCOA Ref node": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 320
        },
        "PSZ-AC:3_CoolCOA Ref node": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 321
        },
        "PSZ-AC:4_CoolCOA Ref node": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 322
        },
        "PSZ-AC:5_CoolCOA Ref node": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 323
        }
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 1,
            "idf_order": 314,
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-AC:1_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 2": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 1,
            "idf_order": 315,
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-AC:2_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 3": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 1,
            "idf_order": 316,
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-AC:3_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 4": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 1,
            "idf_order": 317,
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-AC:4_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 5": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 1,
            "idf_order": 318,
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-AC:5_OANode List"
                }
            ]
        }
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 440
        }
    },
    "Output:EnvironmentalImpactFactors": {
        "Output:EnvironmentalImpactFactors 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 471,
            "reporting_frequency": "Monthly"
        }
    },
    "Output:Meter": {
        "Output:Meter 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 441,
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 442,
            "key_name": "Fans:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 3": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 443,
            "key_name": "Cooling:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 4": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 444,
            "key_name": "Heating:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 5": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 445,
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 6": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 446,
            "key_name": "InteriorEquipment:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 7": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 447,
            "key_name": "Gas:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 8": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 448,
            "key_name": "Heating:Gas",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 9": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 449,
            "key_name": "InteriorEquipment:Gas",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 10": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 450,
            "key_name": "Water Heater:WaterSystems:Gas",
            "reporting_frequency": "Hourly"
        }
    },
    "Output:SQLite": {
        "Output:SQLite 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 436,
            "option_type": "Simple"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 439,
            "report_type": "DXF"
        }
    },
    "Output:Surfaces:List": {
        "Output:Surfaces:List 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 438,
            "report_type": "Details"
        }
    },
    "Output:Table:Monthly": {
        "Components of Peak Electrical Demand": {
            "digits_after_decimal": 3,
            "idf_max_extensible_fields": 34,
            "idf_max_fields": 36,
            "idf_order": 464,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Electricity:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Electricity:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidification:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Refrigeration:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Generators:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ElectricityProduced:Facility"
                }
            ]
        },
        "Cooling Part Load Performance": {
            "digits_after_decimal": 0,
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 466,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling Coil Electric Power"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Cooling Coil Electric Power"
                }
            ]
        },
        "Emissions Data Summary": {
            "digits_after_decimal": 4,
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 16,
            "idf_order": 463,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "CO2:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "NOx:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "SO2:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "PM:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Hg:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterEnvironmentalFactors:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Carbon Equivalent:Facility"
                }
            ]
        },
        "Fan Part Load Performance": {
            "digits_after_decimal": 0,
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 467,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fan Electric Power"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Fan Electric Power"
                }
            ]
        },
        "Heating Part Load Performance": {
            "digits_after_decimal": 0,
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 465,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating Coil Gas Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Heating Coil Gas Rate"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 8,
            "idf_order": 462,
            "reports": [
                {
                    "report_name": "AnnualBuildingUtilityPerformanceSummary"
                },
                {
                    "report_name": "InputVerificationandResultsSummary"
                },
                {
                    "report_name": "ClimaticDataSummary"
                },
                {
                    "report_name": "EnvelopeSummary"
                },
                {
                    "report_name": "EquipmentSummary"
                },
                {
                    "report_name": "ComponentSizingSummary"
                },
                {
                    "report_name": "HVACSizingSummary"
                },
                {
                    "report_name": "SystemSummary"
                }
            ]
        }
    },
    "Output:Table:TimeBins": {
        "Output:Table:TimeBins 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 468,
            "interval_count": 4,
            "interval_size": 10,
            "interval_start": 60,
            "key_value": "*",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Table:TimeBins 2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 469,
            "interval_count": 5,
            "interval_size": 0.2,
            "interval_start": 0.0,
            "key_value": "*",
            "variable_name": "Air System Outdoor Air Flow Fraction"
        },
        "Output:Table:TimeBins 3": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 470,
            "interval_count": 4,
            "interval_size": 1,
            "interval_start": 0,
            "key_value": "*",
            "variable_name": "Availability Manager Night Cycle Control Status"
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 451,
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 452,
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Humidity Ratio"
        },
        "Output:Variable 3": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 453,
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Relative Humidity"
        },
        "Output:Variable 4": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 454,
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Air System Outdoor Air Flow Fraction"
        },
        "Output:Variable 5": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 455,
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Air System Simulation Cycle On Off Status"
        },
        "Output:Variable 6": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 456,
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Air System Outdoor Air Economizer Status"
        },
        "Output:Variable 7": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 457,
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Air System Total Heating Energy"
        },
        "Output:Variable 8": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 458,
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Air System Total Cooling Energy"
        },
        "Output:Variable 9": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 459,
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Air System Fan Electric Energy"
        },
        "Output:Variable 10": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 460,
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Air Temperature"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 437,
            "key_field": "IDF",
            "sort_option": "Unsorted"
        }
    },
    "OutputControl:ReportingTolerances": {
        "OutputControl:ReportingTolerances 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 435,
            "tolerance_for_time_cooling_setpoint_not_met": 0.556,
            "tolerance_for_time_heating_setpoint_not_met": 0.556
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 461
        }
    },
    "People": {
        "Core_ZN People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "idf_order": 155,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_floor_area_per_person": 18.58,
            "zone_or_zonelist_name": "Core_ZN"
        },
        "Perimeter_ZN_1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "idf_order": 156,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_floor_area_per_person": 18.58,
            "zone_or_zonelist_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "idf_order": 157,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_floor_area_per_person": 18.58,
            "zone_or_zonelist_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "idf_order": 158,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_floor_area_per_person": 18.58,
            "zone_or_zonelist_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_4 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "idf_order": 159,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_floor_area_per_person": 18.58,
            "zone_or_zonelist_name": "Perimeter_ZN_4"
        }
    },
    "Pipe:Adiabatic": {
        "SWHSys1 Demand Bypass Pipe": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 395,
            "inlet_node_name": "SWHSys1 Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "SWHSys1 Demand Bypass Pipe Outlet Node"
        },
        "SWHSys1 Demand Inlet Pipe": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 396,
            "inlet_node_name": "SWHSys1 Demand Inlet Node",
            "outlet_node_name": "SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer"
        },
        "SWHSys1 Demand Outlet Pipe": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 397,
            "inlet_node_name": "SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe",
            "outlet_node_name": "SWHSys1 Demand Outlet Node"
        },
        "SWHSys1 Supply Equipment Bypass Pipe": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 398,
            "inlet_node_name": "SWHSys1 Supply Equip Bypass Inlet Node",
            "outlet_node_name": "SWHSys1 Supply Equip Bypass Outlet Node"
        },
        "SWHSys1 Supply Outlet Pipe": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 399,
            "inlet_node_name": "SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe",
            "outlet_node_name": "SWHSys1 Supply Outlet Node"
        }
    },
    "PlantEquipmentList": {
        "SWHSys1 Equipment List": {
            "equipment_1_name": "SWHSys1 Water Heater",
            "equipment_1_object_type": "WaterHeater:Mixed",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 372
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "SWHSys1 Operation Scheme": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 376,
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 1000000000000000,
            "range_1_equipment_list_name": "SWHSys1 Equipment List"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "SWHSys1 Loop Operation Scheme List": {
            "control_scheme_1_name": "SWHSys1 Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "ALWAYS_ON",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 375
        }
    },
    "PlantLoop": {
        "SWHSys1": {
            "demand_side_branch_list_name": "SWHSys1 Demand Branches",
            "demand_side_connector_list_name": "SWHSys1 Demand Connectors",
            "demand_side_inlet_node_name": "SWHSys1 Demand Inlet Node",
            "demand_side_outlet_node_name": "SWHSys1 Demand Outlet Node",
            "fluid_type": "Water",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 19,
            "idf_order": 377,
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "SWHSys1 Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 60.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 10.0,
            "plant_equipment_operation_scheme_name": "SWHSys1 Loop Operation Scheme List",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "SWHSys1 Supply Branches",
            "plant_side_connector_list_name": "SWHSys1 Supply Connectors",
            "plant_side_inlet_node_name": "SWHSys1 Supply Inlet Node",
            "plant_side_outlet_node_name": "SWHSys1 Supply Outlet Node"
        }
    },
    "Pump:ConstantSpeed": {
        "SWHSys1 Pump": {
            "design_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_pump_head": 0.001,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 370,
            "inlet_node_name": "SWHSys1 Supply Inlet Node",
            "motor_efficiency": 1,
            "outlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector",
            "pump_control_type": "Intermittent"
        }
    },
    "RunPeriod": {
        "Annual": {
            "apply_weekend_holiday_rule": "Yes",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "begin_year": 12,
            "day_of_week_for_start_day": "No",
            "end_day_of_month": "Sunday",
            "end_month": 31,
            "end_year": "No",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 4,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "1.0000"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "1st Sunday in November",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 5,
            "start_date": "2nd Sunday in March"
        }
    },
    "RunPeriodControl:SpecialDays": {
        "Christmas": {
            "duration": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 8,
            "special_day_type": "Holiday",
            "start_date": "December 25"
        },
        "Columbus Day": {
            "duration": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 14,
            "special_day_type": "Holiday",
            "start_date": "2nd Monday in October"
        },
        "Independence Day": {
            "duration": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 9,
            "special_day_type": "Holiday",
            "start_date": "July 4"
        },
        "Labor Day": {
            "duration": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 13,
            "special_day_type": "Holiday",
            "start_date": "1st Monday in September"
        },
        "MLK Day": {
            "duration": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 10,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in January"
        },
        "Memorial Day": {
            "duration": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 12,
            "special_day_type": "Holiday",
            "start_date": "Last Monday in May"
        },
        "New Years Day": {
            "duration": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 6,
            "special_day_type": "Holiday",
            "start_date": "January 1"
        },
        "Presidents Day": {
            "duration": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 11,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in February"
        },
        "Thanksgiving": {
            "duration": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 15,
            "special_day_type": "Holiday",
            "start_date": "4th Thursday in November"
        },
        "Veterans Day": {
            "duration": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 7,
            "special_day_type": "Holiday",
            "start_date": "November 11"
        }
    },
    "Schedule:Compact": {
        "ACTIVITY_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 120
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 185,
            "schedule_type_limits_name": "Any Number"
        },
        "AIR_VELO_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 187,
            "schedule_type_limits_name": "Any Number"
        },
        "ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 23,
            "schedule_type_limits_name": "On/Off"
        },
        "BLDG_EQUIP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                }
            ],
            "idf_max_extensible_fields": 34,
            "idf_max_fields": 36,
            "idf_order": 184,
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "idf_max_extensible_fields": 40,
            "idf_max_fields": 42,
            "idf_order": 183,
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "idf_max_extensible_fields": 41,
            "idf_max_fields": 43,
            "idf_order": 182,
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_SWH_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.08
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.38
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.39
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.47
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.57
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.54
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.33
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.44
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.26
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.17
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.08
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.08
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.23
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.13
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.14
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.06
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.06
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.04
                }
            ],
            "idf_max_extensible_fields": 92,
            "idf_max_fields": 94,
            "idf_order": 400,
            "schedule_type_limits_name": "Fraction"
        },
        "CLGSETP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                }
            ],
            "idf_max_extensible_fields": 18,
            "idf_max_fields": 20,
            "idf_order": 364,
            "schedule_type_limits_name": "Temperature"
        },
        "CLOTHING_SCH": {
            "data": [
                {
                    "field": "Through: 04/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 09/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 14,
            "idf_order": 188,
            "schedule_type_limits_name": "Any Number"
        },
        "Dual Zone Control Type Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 367,
            "schedule_type_limits_name": "Control Type"
        },
        "HTGSETP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                }
            ],
            "idf_max_extensible_fields": 21,
            "idf_max_fields": 23,
            "idf_order": 365,
            "schedule_type_limits_name": "Temperature"
        },
        "HVACOperationSchd": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "idf_max_extensible_fields": 18,
            "idf_max_fields": 20,
            "idf_order": 368,
            "schedule_type_limits_name": "On/Off"
        },
        "INFIL_QUARTER_ON_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "idf_max_extensible_fields": 18,
            "idf_max_fields": 20,
            "idf_order": 181,
            "schedule_type_limits_name": "Fraction"
        },
        "MinOA_Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "idf_max_extensible_fields": 18,
            "idf_max_fields": 20,
            "idf_order": 366,
            "schedule_type_limits_name": "Fraction"
        },
        "SWHSys1 Water Heater Ambient Temperature Schedule Name": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 22.0
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 403,
            "schedule_type_limits_name": "Temperature"
        },
        "SWHSys1 Water Heater Setpoint Temperature Schedule Name": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 406,
            "schedule_type_limits_name": "Temperature"
        },
        "SWHSys1-Loop-Temp-Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 407,
            "schedule_type_limits_name": "Temperature"
        },
        "WORK_EFF_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 186,
            "schedule_type_limits_name": "Fraction"
        },
        "Water Equipment Hot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 43.3
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 405,
            "schedule_type_limits_name": "Temperature"
        },
        "Water Equipment Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 401,
            "schedule_type_limits_name": "Fraction"
        },
        "Water Equipment Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 402,
            "schedule_type_limits_name": "Fraction"
        },
        "Water Equipment Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 43.3
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 404,
            "schedule_type_limits_name": "Temperature"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 16
        },
        "Control Type": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 20,
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 17,
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "Humidity": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 21,
            "lower_limit_value": 10,
            "numeric_type": "Continuous",
            "upper_limit_value": 90
        },
        "Number": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 22
        },
        "On/Off": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 19,
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 18,
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:MixedAir": {
        "PSZ-AC:1_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:1_HeatC-PSZ-AC:1_FanNode",
            "fan_outlet_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 329,
            "reference_setpoint_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode"
        },
        "PSZ-AC:1_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:1_HeatC-PSZ-AC:1_FanNode",
            "fan_outlet_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 330,
            "reference_setpoint_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:1_HeatC-PSZ-AC:1_FanNode"
        },
        "PSZ-AC:1_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:1_HeatC-PSZ-AC:1_FanNode",
            "fan_outlet_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 331,
            "reference_setpoint_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:1_OA-PSZ-AC:1_CoolCNode"
        },
        "PSZ-AC:2_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:2_HeatC-PSZ-AC:2_FanNode",
            "fan_outlet_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 332,
            "reference_setpoint_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode"
        },
        "PSZ-AC:2_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:2_HeatC-PSZ-AC:2_FanNode",
            "fan_outlet_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 333,
            "reference_setpoint_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:2_HeatC-PSZ-AC:2_FanNode"
        },
        "PSZ-AC:2_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:2_HeatC-PSZ-AC:2_FanNode",
            "fan_outlet_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 334,
            "reference_setpoint_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:2_OA-PSZ-AC:2_CoolCNode"
        },
        "PSZ-AC:3_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:3_HeatC-PSZ-AC:3_FanNode",
            "fan_outlet_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 335,
            "reference_setpoint_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode"
        },
        "PSZ-AC:3_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:3_HeatC-PSZ-AC:3_FanNode",
            "fan_outlet_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 336,
            "reference_setpoint_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:3_HeatC-PSZ-AC:3_FanNode"
        },
        "PSZ-AC:3_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:3_HeatC-PSZ-AC:3_FanNode",
            "fan_outlet_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 337,
            "reference_setpoint_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:3_OA-PSZ-AC:3_CoolCNode"
        },
        "PSZ-AC:4_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:4_HeatC-PSZ-AC:4_FanNode",
            "fan_outlet_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 338,
            "reference_setpoint_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode"
        },
        "PSZ-AC:4_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:4_HeatC-PSZ-AC:4_FanNode",
            "fan_outlet_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 339,
            "reference_setpoint_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:4_HeatC-PSZ-AC:4_FanNode"
        },
        "PSZ-AC:4_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:4_HeatC-PSZ-AC:4_FanNode",
            "fan_outlet_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 340,
            "reference_setpoint_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:4_OA-PSZ-AC:4_CoolCNode"
        },
        "PSZ-AC:5_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:5_HeatC-PSZ-AC:5_FanNode",
            "fan_outlet_node_name": "PSZ-AC:5 Supply Equipment Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 341,
            "reference_setpoint_node_name": "PSZ-AC:5 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode"
        },
        "PSZ-AC:5_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:5_HeatC-PSZ-AC:5_FanNode",
            "fan_outlet_node_name": "PSZ-AC:5 Supply Equipment Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 342,
            "reference_setpoint_node_name": "PSZ-AC:5 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:5_HeatC-PSZ-AC:5_FanNode"
        },
        "PSZ-AC:5_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:5_HeatC-PSZ-AC:5_FanNode",
            "fan_outlet_node_name": "PSZ-AC:5 Supply Equipment Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 343,
            "reference_setpoint_node_name": "PSZ-AC:5 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:5_OA-PSZ-AC:5_CoolCNode"
        }
    },
    "SetpointManager:Scheduled": {
        "SWHSys1 Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 374,
            "schedule_name": "SWHSys1-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "SWHSys1 Supply Outlet Node"
        }
    },
    "SetpointManager:SingleZone:Reheat": {
        "SupAirTemp MngrCore_ZN": {
            "control_variable": "Temperature",
            "control_zone_name": "Core_ZN",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "idf_order": 230,
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "PSZ-AC:1 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "Core_ZN Direct Air Inlet Node Name",
            "zone_node_name": "Core_ZN Air Node"
        },
        "SupAirTemp MngrPerimeter_ZN_1": {
            "control_variable": "Temperature",
            "control_zone_name": "Perimeter_ZN_1",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "idf_order": 231,
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "PSZ-AC:2 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "Perimeter_ZN_1 Direct Air Inlet Node Name",
            "zone_node_name": "Perimeter_ZN_1 Air Node"
        },
        "SupAirTemp MngrPerimeter_ZN_2": {
            "control_variable": "Temperature",
            "control_zone_name": "Perimeter_ZN_2",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "idf_order": 232,
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "PSZ-AC:3 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "Perimeter_ZN_2 Direct Air Inlet Node Name",
            "zone_node_name": "Perimeter_ZN_2 Air Node"
        },
        "SupAirTemp MngrPerimeter_ZN_3": {
            "control_variable": "Temperature",
            "control_zone_name": "Perimeter_ZN_3",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "idf_order": 233,
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "PSZ-AC:4 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "Perimeter_ZN_3 Direct Air Inlet Node Name",
            "zone_node_name": "Perimeter_ZN_3 Air Node"
        },
        "SupAirTemp MngrPerimeter_ZN_4": {
            "control_variable": "Temperature",
            "control_zone_name": "Perimeter_ZN_4",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "idf_order": 234,
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "PSZ-AC:5 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "Perimeter_ZN_4 Direct Air Inlet Node Name",
            "zone_node_name": "Perimeter_ZN_4 Air Node"
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "calculation_frequency": 7,
            "calculation_method": "AverageOverDaysInFrequency",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 30,
            "maximum_figures_in_shadow_overlap_calculations": 15000
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_plant_sizing_calculation": "Yes",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 2,
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "No"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 19.598,
            "august_ground_temperature": 22.375,
            "december_ground_temperature": 19.633,
            "february_ground_temperature": 19.502,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 36,
            "january_ground_temperature": 19.527,
            "july_ground_temperature": 22.225,
            "june_ground_temperature": 21.64,
            "march_ground_temperature": 19.536,
            "may_ground_temperature": 20.002,
            "november_ground_temperature": 19.802,
            "october_ground_temperature": 20.121,
            "september_ground_temperature": 21.449
        }
    },
    "Site:Location": {
        "USA IL-CHICAGO-OHARE": {
            "elevation": 190,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 32,
            "latitude": 41.77,
            "longitude": -87.75,
            "time_zone": -6.0
        }
    },
    "Site:WaterMainsTemperature": {
        "Site:WaterMainsTemperature 1": {
            "annual_average_outdoor_air_temperature": 9.69,
            "calculation_method": "Correlation",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 35,
            "maximum_difference_in_monthly_average_outdoor_air_temperatures": 28.1
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.2,
            "heating_sizing_factor": 1.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 28,
            "timesteps_in_averaging_window": 6
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "design_loop_exit_temperature": 60,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 373,
            "loop_design_temperature_difference": 5.0,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "SWHSys1"
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-AC:1",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate_method": "DesignDay",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 37,
            "idf_order": 235,
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 2": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-AC:2",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate_method": "DesignDay",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 37,
            "idf_order": 236,
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 3": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-AC:3",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate_method": "DesignDay",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 37,
            "idf_order": 237,
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 4": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-AC:4",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate_method": "DesignDay",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 37,
            "idf_order": 238,
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 5": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-AC:5",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate_method": "DesignDay",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 37,
            "idf_order": 239,
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "cooling_design_air_flow_method": "DesignDay",
            "design_specification_outdoor_air_object_name": "SZ DSOA Core_ZN",
            "heating_design_air_flow_method": "DesignDay",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 22,
            "idf_order": 210,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Core_ZN"
        },
        "Sizing:Zone 2": {
            "cooling_design_air_flow_method": "DesignDay",
            "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_ZN_1",
            "heating_design_air_flow_method": "DesignDay",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 22,
            "idf_order": 212,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.9,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Perimeter_ZN_1"
        },
        "Sizing:Zone 3": {
            "cooling_design_air_flow_method": "DesignDay",
            "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_ZN_2",
            "heating_design_air_flow_method": "DesignDay",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 22,
            "idf_order": 214,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Perimeter_ZN_2"
        },
        "Sizing:Zone 4": {
            "cooling_design_air_flow_method": "DesignDay",
            "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_ZN_3",
            "heating_design_air_flow_method": "DesignDay",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 22,
            "idf_order": 216,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.9,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Perimeter_ZN_3"
        },
        "Sizing:Zone 5": {
            "cooling_design_air_flow_method": "DesignDay",
            "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_ZN_4",
            "heating_design_air_flow_method": "DesignDay",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 22,
            "idf_order": 218,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Perimeter_ZN_4"
        }
    },
    "SizingPeriod:DesignDay": {
        "CHICAGO Ann Clg .4% Condns WB=>MDB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 10.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 34,
            "maximum_dry_bulb_temperature": 31.2,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.5,
            "wind_direction": 230,
            "wind_speed": 5.3
        },
        "CHICAGO Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 33,
            "maximum_dry_bulb_temperature": -20.6,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -20.6,
            "wind_direction": 270,
            "wind_speed": 4.9
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 24
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 25
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "Core_ZN DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 225
        },
        "Perimeter_ZN_1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 226
        },
        "Perimeter_ZN_2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 227
        },
        "Perimeter_ZN_3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 228
        },
        "Perimeter_ZN_4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 229
        }
    },
    "Timestep": {
        "Timestep 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 31,
            "number_of_timesteps_per_hour": 6
        }
    },
    "UtilityCost:Charge:Block": {
        "UtilityCost:Charge:Block 1": {
            "block_1_cost_per_unit_value_or_variable_name": 0.108222,
            "block_2_cost_per_unit_value_or_variable_name": 0.087021,
            "block_3_cost_per_unit_value_or_variable_name": 0.07842,
            "block_4_cost_per_unit_value_or_variable_name": 0.05832,
            "block_size_1_value_or_variable_name": 300,
            "block_size_2_value_or_variable_name": 700,
            "block_size_3_value_or_variable_name": 1500,
            "block_size_4_value_or_variable_name": "remaining",
            "category_variable_name": "EnergyCharges",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 15,
            "idf_order": 409,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_block_name": "AnnualEnergyCharge"
        },
        "UtilityCost:Charge:Block 2": {
            "block_1_cost_per_unit_value_or_variable_name": 0.0,
            "block_2_cost_per_unit_value_or_variable_name": 0.051773,
            "block_3_cost_per_unit_value_or_variable_name": 0.046965,
            "block_size_1_value_or_variable_name": 190,
            "block_size_2_value_or_variable_name": 110,
            "block_size_3_value_or_variable_name": "remaining",
            "block_size_multiplier_value_or_variable_name": "TotalDemand",
            "category_variable_name": "EnergyCharges",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 410,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_block_name": "AnnualDemandBaseCharge"
        },
        "UtilityCost:Charge:Block 3": {
            "block_1_cost_per_unit_value_or_variable_name": 0.082409,
            "block_2_cost_per_unit_value_or_variable_name": 0.072873,
            "block_3_cost_per_unit_value_or_variable_name": 0.061696,
            "block_4_cost_per_unit_value_or_variable_name": 0.041179,
            "block_size_1_value_or_variable_name": 300,
            "block_size_2_value_or_variable_name": 700,
            "block_size_3_value_or_variable_name": 1500,
            "block_size_4_value_or_variable_name": "remaining",
            "category_variable_name": "EnergyCharges",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 15,
            "idf_order": 421,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_block_name": "AnnualEnergyCharge"
        }
    },
    "UtilityCost:Charge:Simple": {
        "UtilityCost:Charge:Simple 1": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.002028,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 411,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "FuelCostAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 2": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.000536,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 412,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "QualPollutionControlAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 3": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.001127,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 413,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "SoxNoxRiderAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 4": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": -0.00037,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 414,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "DSMRiderAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 5": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": -3.1e-05,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 415,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "PurchPowerTrackerAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 6": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": -0.000216,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 416,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "MidwestISOAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 7": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.000833,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 417,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "CleanCoalRiderEnergyCharge"
        },
        "UtilityCost:Charge:Simple 8": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.08,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 419,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "TaxofeightPercent"
        },
        "UtilityCost:Charge:Simple 9": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.002028,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 422,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "FuelCostAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 10": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.000536,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 423,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "QualPollutionControlAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 11": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.001127,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 424,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "SoxNoxRiderAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 12": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 2.1e-05,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 425,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "DSMRiderAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 13": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 3.4e-05,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 426,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "PurchPowerTrackerAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 14": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": -0.000203,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 427,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "MidwestISOAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 15": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.000807,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 428,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "CleanCoalRiderEnergyCharge"
        },
        "UtilityCost:Charge:Simple 16": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.08,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 430,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "TaxofeightPercent"
        },
        "UtilityCost:Charge:Simple 17": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": "IN_MonthlyGasRates",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 432,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "IN_EIAMonthlyRateGas",
            "utility_cost_charge_simple_name": "MonthlyRateGasCharge"
        },
        "UtilityCost:Charge:Simple 18": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.08,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 434,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "IN_EIAMonthlyRateGas",
            "utility_cost_charge_simple_name": "TaxofEightPercent"
        }
    },
    "UtilityCost:Qualify": {
        "UtilityCost:Qualify 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "idf_order": 418,
            "number_of_months": 12,
            "qualify_type": "Minimum",
            "season": "Annual",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "threshold_test": "Count",
            "threshold_value_or_variable_name": 75,
            "utility_cost_qualify_name": "MinDemand75kw",
            "variable_name": "TotalDemand"
        },
        "UtilityCost:Qualify 2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "idf_order": 429,
            "number_of_months": 1,
            "qualify_type": "Maximum",
            "season": "Annual",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "threshold_test": "Count",
            "threshold_value_or_variable_name": 75,
            "utility_cost_qualify_name": "MaxDemand75kw",
            "variable_name": "TotalDemand"
        }
    },
    "UtilityCost:Tariff": {
        "IN_EIAMonthlyRateGas": {
            "conversion_factor_choice": "MCF",
            "group_name": "Comm Gas",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 431,
            "monthly_charge_or_variable_name": 0.0,
            "output_meter_name": "Gas:Facility"
        },
        "PSI_CS_CommercialElectricService": {
            "conversion_factor_choice": "kWh",
            "group_name": "Comm Elect",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 420,
            "monthly_charge_or_variable_name": 9.4,
            "output_meter_name": "Electricity:Facility"
        },
        "PSI_LLF_LowLoadFactorService": {
            "conversion_factor_choice": "kWh",
            "demand_window_length": "HalfHour",
            "group_name": "Comm Elect",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 408,
            "monthly_charge_or_variable_name": 15.0,
            "output_meter_name": "Electricity:Facility"
        }
    },
    "UtilityCost:Variable": {
        "IN_MonthlyGasRates": {
            "april_value": 9.01,
            "august_value": 10.13,
            "december_value": 7.63,
            "february_value": 7.51,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 15,
            "idf_order": 433,
            "january_value": 8.22,
            "july_value": 10.32,
            "june_value": 10.44,
            "march_value": 8.97,
            "may_value": 9.16,
            "november_value": 7.83,
            "october_value": 8.18,
            "september_value": 9.2,
            "tariff_name": "IN_EIAMonthlyRateGas",
            "variable_type": "Currency"
        }
    },
    "Version": {
        "Version 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 1,
            "version_identifier": "8.9"
        }
    },
    "WaterHeater:Mixed": {
        "SWHSys1 Water Heater": {
            "ambient_temperature_indicator": "Schedule",
            "ambient_temperature_schedule_name": "SWHSys1 Water Heater Ambient Temperature Schedule Name",
            "deadband_temperature_difference": 2.0,
            "heater_control_type": "Cycle",
            "heater_fuel_type": "NATURALGAS",
            "heater_maximum_capacity": 845000,
            "heater_thermal_efficiency": 0.8,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 39,
            "idf_order": 369,
            "indirect_water_heating_recovery_time": 1.5,
            "maximum_temperature_limit": 82.2222,
            "off_cycle_loss_coefficient_to_ambient_temperature": 6.0,
            "off_cycle_parasitic_fuel_consumption_rate": 20,
            "off_cycle_parasitic_fuel_type": "NaturalGas",
            "off_cycle_parasitic_heat_fraction_to_tank": 0.8,
            "on_cycle_loss_coefficient_to_ambient_temperature": 6.0,
            "on_cycle_parasitic_fuel_type": "NaturalGas",
            "setpoint_temperature_schedule_name": "SWHSys1 Water Heater Setpoint Temperature Schedule Name",
            "source_side_design_flow_rate": "Autosize",
            "source_side_effectiveness": 1.0,
            "tank_volume": 0.1514,
            "use_side_design_flow_rate": "Autosize",
            "use_side_effectiveness": 1.0,
            "use_side_inlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNode",
            "use_side_outlet_node_name": "SWHSys1 Supply Equipment Outlet Node"
        }
    },
    "WaterUse:Connections": {
        "Core_ZN Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Core_ZN Water Equipment"
                }
            ],
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 11,
            "idf_order": 390,
            "inlet_node_name": "Core_ZN Water Equipment Water Inlet Node",
            "outlet_node_name": "Core_ZN Water Equipment Water Outlet Node"
        }
    },
    "WaterUse:Equipment": {
        "Core_ZN Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 371,
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 3.15e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "Core_ZN"
        }
    },
    "WindowMaterial:SimpleGlazingSystem": {
        "NonRes Fixed Assembly Window": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 45,
            "solar_heat_gain_coefficient": 0.39,
            "u_factor": 3.23646
        }
    },
    "Zone": {
        "Attic": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 63,
            "multiplier": 1,
            "part_of_total_floor_area": "No",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Core_ZN": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 64,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Perimeter_ZN_1": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 65,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Perimeter_ZN_2": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 66,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Perimeter_ZN_3": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 67,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Perimeter_ZN_4": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 68,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        }
    },
    "ZoneAirHeatBalanceAlgorithm": {
        "ZoneAirHeatBalanceAlgorithm 1": {
            "algorithm": "AnalyticalSolution",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 27
        }
    },
    "ZoneControl:Thermostat": {
        "Core_ZN Thermostat": {
            "control_1_name": "Core_ZN DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 220,
            "zone_or_zonelist_name": "Core_ZN"
        },
        "Perimeter_ZN_1 Thermostat": {
            "control_1_name": "Perimeter_ZN_1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 221,
            "zone_or_zonelist_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_2 Thermostat": {
            "control_1_name": "Perimeter_ZN_2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 222,
            "zone_or_zonelist_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_3 Thermostat": {
            "control_1_name": "Perimeter_ZN_3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 223,
            "zone_or_zonelist_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_4 Thermostat": {
            "control_1_name": "Perimeter_ZN_4 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 224,
            "zone_or_zonelist_name": "Perimeter_ZN_4"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 259,
            "zone_air_inlet_node_or_nodelist_name": "Core_ZN Inlet Nodes",
            "zone_air_node_name": "Core_ZN Air Node",
            "zone_conditioning_equipment_list_name": "Core_ZN Equipment",
            "zone_name": "Core_ZN",
            "zone_return_air_node_or_nodelist_name": "Core_ZN Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 260,
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_ZN_1 Inlet Nodes",
            "zone_air_node_name": "Perimeter_ZN_1 Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_ZN_1 Equipment",
            "zone_name": "Perimeter_ZN_1",
            "zone_return_air_node_or_nodelist_name": "Perimeter_ZN_1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 261,
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_ZN_2 Inlet Nodes",
            "zone_air_node_name": "Perimeter_ZN_2 Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_ZN_2 Equipment",
            "zone_name": "Perimeter_ZN_2",
            "zone_return_air_node_or_nodelist_name": "Perimeter_ZN_2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 262,
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_ZN_3 Inlet Nodes",
            "zone_air_node_name": "Perimeter_ZN_3 Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_ZN_3 Equipment",
            "zone_name": "Perimeter_ZN_3",
            "zone_return_air_node_or_nodelist_name": "Perimeter_ZN_3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 263,
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_ZN_4 Inlet Nodes",
            "zone_air_node_name": "Perimeter_ZN_4 Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_ZN_4 Equipment",
            "zone_name": "Perimeter_ZN_4",
            "zone_return_air_node_or_nodelist_name": "Perimeter_ZN_4 Return Air Node Name"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Core_ZN Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "Core_ZN Direct Air"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 6,
            "idf_order": 205,
            "load_distribution_scheme": "AirTerminal:SingleDuct:Uncontrolled"
        },
        "Perimeter_ZN_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "Perimeter_ZN_1 Direct Air"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 6,
            "idf_order": 206,
            "load_distribution_scheme": "AirTerminal:SingleDuct:Uncontrolled"
        },
        "Perimeter_ZN_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "Perimeter_ZN_2 Direct Air"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 6,
            "idf_order": 207,
            "load_distribution_scheme": "AirTerminal:SingleDuct:Uncontrolled"
        },
        "Perimeter_ZN_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "Perimeter_ZN_3 Direct Air"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 6,
            "idf_order": 208,
            "load_distribution_scheme": "AirTerminal:SingleDuct:Uncontrolled"
        },
        "Perimeter_ZN_4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "Perimeter_ZN_4 Direct Air"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 6,
            "idf_order": 209,
            "load_distribution_scheme": "AirTerminal:SingleDuct:Uncontrolled"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "Attic_Infiltration": {
            "air_changes_per_hour": 1.0,
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 189,
            "schedule_name": "ALWAYS_ON",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_name": "Attic"
        },
        "Core_ZN_Infiltration": {
            "air_changes_per_hour": 0.36,
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 171,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_name": "Core_ZN"
        },
        "Perimeter_ZN_1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_per_exterior_surface_area": 0.000302,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 172,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_per_exterior_surface_area": 0.000302,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 173,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_per_exterior_surface_area": 0.000302,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 174,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_4_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_per_exterior_surface_area": 0.000302,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 175,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_name": "Perimeter_ZN_4"
        }
    }
}
