Version,9.4;
SimulationControl,YES,YES,YES,NO,YES,No,1.0;
Building,Ref Bldg Large Office New2004_v1.3_5.0,0.0,City,0.04,0.2,FullInteriorAndExterior,25.0,6.0;
RunPeriod,RUNPERIOD 1,1.0,1.0,,12.0,31.0,,Sunday,No,No,No,Yes,Yes,;
RunPeriodControl:DaylightSavingTime,2nd Sunday in March,1st Sunday in November;
RunPeriodControl:SpecialDays,New Years Day,January 1,1.0,Holiday;
RunPeriodControl:SpecialDays,Veterans Day,November 11,1.0,Holiday;
RunPeriodControl:SpecialDays,Christmas,December 25,1.0,Holiday;
RunPeriodControl:SpecialDays,Independence Day,July 4,1.0,Holiday;
RunPeriodControl:SpecialDays,MLK Day,3rd Monday in January,1.0,Holiday;
RunPeriodControl:SpecialDays,Presidents Day,3rd Monday in February,1.0,Holiday;
RunPeriodControl:SpecialDays,Memorial Day,Last Monday in May,1.0,Holiday;
RunPeriodControl:SpecialDays,Labor Day,1st Monday in September,1.0,Holiday;
RunPeriodControl:SpecialDays,Columbus Day,2nd Monday in October,1.0,Holiday;
RunPeriodControl:SpecialDays,Thanksgiving,4th Thursday in November,1.0,Holiday;
ScheduleTypeLimits,Any Number;
ScheduleTypeLimits,Fraction,0.0,1.0,CONTINUOUS;
ScheduleTypeLimits,Temperature,-60.0,200.0,CONTINUOUS;
ScheduleTypeLimits,On/Off,0.0,1.0,DISCRETE;
ScheduleTypeLimits,Control Type,0.0,4.0,DISCRETE;
ScheduleTypeLimits,Humidity,10.0,90.0,CONTINUOUS;
ScheduleTypeLimits,Number;
Schedule:Compact,ALWAYS_ON,On/Off,Through: 12/31,For: AllDays,Until: 24:00,1.0;
SurfaceConvectionAlgorithm:Inside,TARP;
SurfaceConvectionAlgorithm:Outside,DOE-2;
HeatBalanceAlgorithm,ConductionTransferFunction,200.0;
ZoneAirHeatBalanceAlgorithm,AnalyticalSolution;
Sizing:Parameters,1.33,1.33,6.0;
ConvergenceLimits,2.0,25.0;
ShadowCalculation,PolygonClipping,Periodic,7.0,15000.0;
Timestep,6.0;
Site:Location,USA CA-SAN FRANCISCO,37.62,-122.37,-8.0,5.0;
SizingPeriod:DesignDay,SAN_FRANCISCO Ann Htg 99.6% Condns DB,1.0,21.0,WinterDesignDay,3.2,0.0,,,
Wetbulb,3.2,,,,,101265.0,2.4,140.0,No,No,No,ASHRAEClearSky,,,,,0.0;
SizingPeriod:DesignDay,SAN_FRANCISCO Ann Clg .4% Condns WB=>MDB,9.0,21.0,SummerDesignDay,25.7,9.0,,,
Wetbulb,18.4,,,,,101265.0,5.8,310.0,No,No,No,ASHRAEClearSky,,,,,1.0;
Site:WaterMainsTemperature,CORRELATION,,13.08,8.0;
Site:GroundTemperature:BuildingSurface,19.905,19.922,19.91,19.932,19.949,20.038,20.327,20.062,
20.443,20.088,19.986,19.948;
Construction,Mass Non-res Ext Wall,1IN Stucco,8IN Concrete HW,Mass NonRes Wall Insulation,
1/2IN Gypsum;
Material,Mass NonRes Wall Insulation,MediumRough,0.036539479,0.049,265.0,836.8,0.9,0.7,0.7;
Construction,IEAD Non-res Roof,Roof Membrane,IEAD NonRes Roof Insulation,Metal Decking;
Material,IEAD NonRes Roof Insulation,MediumRough,0.12466345,0.049,265.0,836.8,0.9,0.7,0.7;
Construction,ext-slab,HW CONCRETE,CP02 CARPET PAD;
Construction,int-walls,1/2IN Gypsum,1/2IN Gypsum;
Construction,INT-FLOOR-TOPSIDE,MAT-CC05 4 HW CONCRETE,CP02 CARPET PAD;
Construction,INT-FLOOR-UNDERSIDE,CP02 CARPET PAD,MAT-CC05 4 HW CONCRETE;
Construction,Underground Wall Non-res,8IN Concrete HW,UGWall NonRes Insulation;
Material,UGWall NonRes Insulation,MediumRough,0.0001,0.049,265.0,836.8,0.9,0.7,0.7;
Construction,Window Non-res Fixed,NonRes Fixed Assembly Window;
WindowMaterial:SimpleGlazingSystem,NonRes Fixed Assembly Window,6.92716,0.39,;
Construction,DropCeiling,Std AC02;
Construction,AIR-WALL,MAT-AIR-WALL;
Construction,InteriorFurnishings,Std Wood 6inch;
Material,Std Wood 6inch,MediumSmooth,0.15,0.12,540.0,1210.0,0.9,0.7,0.7;
Material,Wood Siding,MediumSmooth,0.01,0.11,544.62,1210.0,0.9,0.78,0.78;
Material,1/2IN Gypsum,Smooth,0.0127,0.16,784.9,830.0,0.9,0.92,0.92;
Material,1IN Stucco,Smooth,0.0253,0.6918,1858.0,837.0,0.9,0.92,0.92;
Material,8IN CONCRETE HW,Rough,0.2032,1.311,2240.0,836.8,0.9,0.7,0.7;
Material,Metal Siding,Smooth,0.0015,44.96,7688.86,410.0,0.9,0.2,0.2;
Material,HW CONCRETE,Rough,0.1016,1.311,2240.0,836.8,0.9,0.7,0.7;
Material:NoMass,CP02 CARPET PAD,VeryRough,0.2165,0.9,0.7,0.8;
Material,Roof Membrane,VeryRough,0.0095,0.16,1121.29,1460.0,0.9,0.7,0.7;
Material,Metal Decking,MediumSmooth,0.0015,45.006,7680.0,418.4,0.9,0.7,0.3;
Material,Metal Roofing,MediumSmooth,0.0015,45.006,7680.0,418.4,0.9,0.7,0.3;
Material,MAT-CC05 4 HW CONCRETE,Rough,0.1016,1.311,2240.0,836.8,0.9,0.7,0.7;
Material,Std AC02,MediumSmooth,0.0127,0.057,288.0,1339.0,0.9,0.7,0.2;
Material:NoMass,MAT-AIR-WALL,Rough,0.2079491,0.9,0.7;
Zone,Basement,0.0,0.0,0.04,0.2,1.0,1.0,,,autocalculate,,,Yes;
Zone,Core_bottom,0.0,0.0,0.0,0.0,1.0,1.0,,,autocalculate,,,Yes;
Zone,Core_mid,0.0,0.0,0.0,0.0,1.0,10.0,,,autocalculate,,,Yes;
Zone,Core_top,0.0,0.0,0.0,0.0,1.0,1.0,,,autocalculate,,,Yes;
Zone,GroundFloor_Plenum,0.0,0.0,0.0,0.0,1.0,1.0,,,autocalculate,,,No;
Zone,MidFloor_Plenum,0.0,0.0,0.0,0.0,1.0,10.0,,,autocalculate,,,No;
Zone,Perimeter_bot_ZN_1,0.0,0.0,0.0,0.0,1.0,1.0,,,autocalculate,,,Yes;
Zone,Perimeter_bot_ZN_2,0.0,0.0,0.0,0.0,1.0,1.0,,,autocalculate,,,Yes;
Zone,Perimeter_bot_ZN_3,0.0,0.0,0.0,0.0,1.0,1.0,,,autocalculate,,,Yes;
Zone,Perimeter_bot_ZN_4,0.0,0.0,0.0,0.0,1.0,1.0,,,autocalculate,,,Yes;
Zone,Perimeter_mid_ZN_1,0.0,0.0,0.0,0.0,1.0,10.0,,,autocalculate,,,Yes;
Zone,Perimeter_mid_ZN_2,0.0,0.0,0.0,0.0,1.0,10.0,,,autocalculate,,,Yes;
Zone,Perimeter_mid_ZN_3,0.0,0.0,0.0,0.0,1.0,10.0,,,autocalculate,,,Yes;
Zone,Perimeter_mid_ZN_4,0.0,0.0,0.0,0.0,1.0,10.0,,,autocalculate,,,Yes;
Zone,Perimeter_top_ZN_1,0.0,0.0,0.0,0.0,1.0,1.0,,,autocalculate,,,Yes;
Zone,Perimeter_top_ZN_2,0.0,0.0,0.0,0.0,1.0,1.0,,,autocalculate,,,Yes;
Zone,Perimeter_top_ZN_3,0.0,0.0,0.0,0.0,1.0,1.0,,,autocalculate,,,Yes;
Zone,Perimeter_top_ZN_4,0.0,0.0,0.0,0.0,1.0,1.0,,,autocalculate,,,Yes;
Zone,TopFloor_Plenum,0.0,0.0,0.0,0.0,1.0,1.0,,,autocalculate,,,No;
BuildingSurface:Detailed,Basement_Ceiling_1,Ceiling,INT-FLOOR-UNDERSIDE,Basement,Surface,
Perimeter_bot_ZN_1_Floor,NoSun,NoWind,AutoCalculate,4.0,4.5732,4.5732,0.0,0.0,0.0,0.0,73.1072,0.0,
0.0,68.534,4.5732,0.0;
BuildingSurface:Detailed,Basement_Ceiling_2,Ceiling,INT-FLOOR-UNDERSIDE,Basement,Surface,
Perimeter_bot_ZN_2_Floor,NoSun,NoWind,AutoCalculate,4.0,68.534,4.5732,0.0,73.1072,0.0,0.0,73.1072,
48.7381,0.0,68.534,44.165,0.0;
BuildingSurface:Detailed,Basement_Ceiling_3,Ceiling,INT-FLOOR-UNDERSIDE,Basement,Surface,
Perimeter_bot_ZN_3_Floor,NoSun,NoWind,AutoCalculate,4.0,68.534,44.165,0.0,73.1072,48.7381,0.0,0.0,
48.7381,0.0,4.5732,44.165,0.0;
BuildingSurface:Detailed,Basement_Ceiling_4,Ceiling,INT-FLOOR-UNDERSIDE,Basement,Surface,
Perimeter_bot_ZN_4_Floor,NoSun,NoWind,AutoCalculate,4.0,4.5732,44.165,0.0,0.0,48.7381,0.0,0.0,0.0,
0.0,4.5732,4.5732,0.0;
BuildingSurface:Detailed,Basement_Ceiling_5,Ceiling,INT-FLOOR-UNDERSIDE,Basement,Surface,
Core_bot_ZN_5_Floor,NoSun,NoWind,AutoCalculate,4.0,4.5732,44.165,0.0,4.5732,4.5732,0.0,68.534,
4.5732,0.0,68.534,44.165,0.0;
BuildingSurface:Detailed,Basement_Floor,Floor,ext-slab,Basement,Ground,,NoSun,NoWind,AutoCalculate,
4.0,73.1072,48.7381,-2.439,73.1072,0.0,-2.439,0.0,0.0,-2.439,0.0,48.7381,-2.439;
BuildingSurface:Detailed,Basement_Wall_East,Wall,Underground Wall Non-res,Basement,Ground,,NoSun,
NoWind,AutoCalculate,4.0,73.1072,0.0,0.0,73.1072,0.0,-2.439,73.1072,48.7381,-2.439,73.1072,48.7381,
0.0;
BuildingSurface:Detailed,Basement_Wall_North,Wall,Underground Wall Non-res,Basement,Ground,,NoSun,
NoWind,AutoCalculate,4.0,73.1072,48.7381,0.0,73.1072,48.7381,-2.439,0.0,48.7381,-2.439,0.0,48.7381,
0.0;
BuildingSurface:Detailed,Basement_Wall_South,Wall,Underground Wall Non-res,Basement,Ground,,NoSun,
NoWind,AutoCalculate,4.0,0.0,0.0,0.0,0.0,0.0,-2.439,73.1072,0.0,-2.439,73.1072,0.0,0.0;
BuildingSurface:Detailed,Basement_Wall_West,Wall,Underground Wall Non-res,Basement,Ground,,NoSun,
NoWind,AutoCalculate,4.0,0.0,48.7381,0.0,0.0,48.7381,-2.439,0.0,0.0,-2.439,0.0,0.0,0.0;
BuildingSurface:Detailed,Building_Roof,Roof,IEAD Non-res Roof,TopFloor_Plenum,Outdoors,,SunExposed,
WindExposed,AutoCalculate,4.0,73.1072,0.0,47.5584,73.1072,48.7381,47.5584,0.0,48.7381,47.5584,0.0,
0.0,47.5584;
BuildingSurface:Detailed,Core_bot_ZN_5_Ceiling,Ceiling,DropCeiling,Core_bottom,Surface,
GroundFloor_Plenum_Floor_5,NoSun,NoWind,AutoCalculate,4.0,4.5732,44.165,2.744,4.5732,4.5732,2.744,
68.534,4.5732,2.744,68.534,44.165,2.744;
BuildingSurface:Detailed,Core_bot_ZN_5_Floor,Floor,INT-FLOOR-TOPSIDE,Core_bottom,Surface,
Basement_Ceiling_5,NoSun,NoWind,AutoCalculate,4.0,68.534,44.165,0.0,68.534,4.5732,0.0,4.5732,4.5732,
0.0,4.5732,44.165,0.0;
BuildingSurface:Detailed,Core_bot_ZN_5_Wall_East,Wall,int-walls,Core_bottom,Surface,
Perimeter_bot_ZN_2_Wall_West,NoSun,NoWind,AutoCalculate,4.0,68.534,4.5732,2.744,68.534,4.5732,0.0,
68.534,44.165,0.0,68.534,44.165,2.744;
BuildingSurface:Detailed,Core_bot_ZN_5_Wall_North,Wall,int-walls,Core_bottom,Surface,
Perimeter_bot_ZN_3_Wall_South,NoSun,NoWind,AutoCalculate,4.0,68.534,44.165,2.744,68.534,44.165,0.0,
4.5732,44.165,0.0,4.5732,44.165,2.744;
BuildingSurface:Detailed,Core_bot_ZN_5_Wall_South,Wall,int-walls,Core_bottom,Surface,
Perimeter_bot_ZN_1_Wall_North,NoSun,NoWind,AutoCalculate,4.0,4.5732,4.5732,2.744,4.5732,4.5732,0.0,
68.534,4.5732,0.0,68.534,4.5732,2.744;
BuildingSurface:Detailed,Core_bot_ZN_5_Wall_West,Wall,int-walls,Core_bottom,Surface,
Perimeter_bot_ZN_4_Wall_East,NoSun,NoWind,AutoCalculate,4.0,4.5732,44.165,2.744,4.5732,44.165,0.0,
4.5732,4.5732,0.0,4.5732,4.5732,2.744;
BuildingSurface:Detailed,Core_mid_ZN_5_Ceiling,Ceiling,DropCeiling,Core_mid,Surface,
MidFloor_Plenum_Floor_5,NoSun,NoWind,AutoCalculate,4.0,4.5732,44.165,22.56,4.5732,4.5732,22.56,
68.534,4.5732,22.56,68.534,44.165,22.56;
BuildingSurface:Detailed,Core_mid_ZN_5_Floor,Floor,INT-FLOOR-TOPSIDE,Core_mid,Surface,
Core_mid_ZN_5_Floor,NoSun,NoWind,AutoCalculate,4.0,68.534,44.165,19.816,68.534,4.5732,19.816,4.5732,
4.5732,19.816,4.5732,44.165,19.816;
BuildingSurface:Detailed,Core_mid_ZN_5_Wall_East,Wall,int-walls,Core_mid,Surface,
Perimeter_mid_ZN_2_Wall_West,NoSun,NoWind,AutoCalculate,4.0,68.534,4.5732,22.56,68.534,4.5732,
19.816,68.534,44.165,19.816,68.534,44.165,22.56;
BuildingSurface:Detailed,Core_mid_ZN_5_Wall_North,Wall,int-walls,Core_mid,Surface,
Perimeter_mid_ZN_3_Wall_South,NoSun,NoWind,AutoCalculate,4.0,68.534,44.165,22.56,68.534,44.165,
19.816,4.5732,44.165,19.816,4.5732,44.165,22.56;
BuildingSurface:Detailed,Core_mid_ZN_5_Wall_South,Wall,int-walls,Core_mid,Surface,
Perimeter_mid_ZN_1_Wall_North,NoSun,NoWind,AutoCalculate,4.0,4.5732,4.5732,22.56,4.5732,4.5732,
19.816,68.534,4.5732,19.816,68.534,4.5732,22.56;
BuildingSurface:Detailed,Core_mid_ZN_5_Wall_West,Wall,int-walls,Core_mid,Surface,
Perimeter_mid_ZN_4_Wall_East,NoSun,NoWind,AutoCalculate,4.0,4.5732,44.165,22.56,4.5732,44.165,
19.816,4.5732,4.5732,19.816,4.5732,4.5732,22.56;
BuildingSurface:Detailed,Core_top_ZN_5_Ceiling,Ceiling,DropCeiling,Core_top,Surface,
TopFloor_Plenum_Floor_5,NoSun,NoWind,AutoCalculate,4.0,4.5732,44.165,46.3392,4.5732,4.5732,46.3392,
68.534,4.5732,46.3392,68.534,44.165,46.3392;
BuildingSurface:Detailed,Core_top_ZN_5_Floor,Floor,INT-FLOOR-TOPSIDE,Core_top,Surface,
Core_top_ZN_5_Floor,NoSun,NoWind,AutoCalculate,4.0,68.534,44.165,43.5952,68.534,4.5732,43.5952,
4.5732,4.5732,43.5952,4.5732,44.165,43.5952;
BuildingSurface:Detailed,Core_top_ZN_5_Wall_East,Wall,int-walls,Core_top,Surface,
Perimeter_top_ZN_2_Wall_West,NoSun,NoWind,AutoCalculate,4.0,68.534,4.5732,46.3392,68.534,4.5732,
43.5952,68.534,44.165,43.5952,68.534,44.165,46.3392;
BuildingSurface:Detailed,Core_top_ZN_5_Wall_North,Wall,int-walls,Core_top,Surface,
Perimeter_top_ZN_3_Wall_South,NoSun,NoWind,AutoCalculate,4.0,68.534,44.165,46.3392,68.534,44.165,
43.5952,4.5732,44.165,43.5952,4.5732,44.165,46.3392;
BuildingSurface:Detailed,Core_top_ZN_5_Wall_South,Wall,int-walls,Core_top,Surface,
Perimeter_top_ZN_1_Wall_North,NoSun,NoWind,AutoCalculate,4.0,4.5732,4.5732,46.3392,4.5732,4.5732,
43.5952,68.534,4.5732,43.5952,68.534,4.5732,46.3392;
BuildingSurface:Detailed,Core_top_ZN_5_Wall_West,Wall,int-walls,Core_top,Surface,
Perimeter_top_ZN_4_Wall_East,NoSun,NoWind,AutoCalculate,4.0,4.5732,44.165,46.3392,4.5732,44.165,
43.5952,4.5732,4.5732,43.5952,4.5732,4.5732,46.3392;
BuildingSurface:Detailed,GroundFloor_Plenum_Ceiling,Ceiling,INT-FLOOR-UNDERSIDE,GroundFloor_Plenum,
Surface,GroundFloor_Plenum_Ceiling,NoSun,NoWind,AutoCalculate,4.0,73.1072,0.0,3.9632,73.1072,
48.7381,3.9632,0.0,48.7381,3.9632,0.0,0.0,3.9632;
BuildingSurface:Detailed,GroundFloor_Plenum_Floor_1,Floor,DropCeiling,GroundFloor_Plenum,Surface,
Perimeter_bot_ZN_1_Ceiling,NoSun,NoWind,AutoCalculate,4.0,4.5732,4.5732,2.744,68.534,4.5732,2.744,
73.1072,0.0,2.744,0.0,0.0,2.744;
BuildingSurface:Detailed,GroundFloor_Plenum_Floor_2,Floor,DropCeiling,GroundFloor_Plenum,Surface,
Perimeter_bot_ZN_2_Ceiling,NoSun,NoWind,AutoCalculate,4.0,73.1072,48.7381,2.744,73.1072,0.0,2.744,
68.534,4.5732,2.744,68.534,44.165,2.744;
BuildingSurface:Detailed,GroundFloor_Plenum_Floor_3,Floor,DropCeiling,GroundFloor_Plenum,Surface,
Perimeter_bot_ZN_3_Ceiling,NoSun,NoWind,AutoCalculate,4.0,68.534,44.165,2.744,4.5732,44.165,2.744,
0.0,48.7381,2.744,73.1072,48.7381,2.744;
BuildingSurface:Detailed,GroundFloor_Plenum_Floor_4,Floor,DropCeiling,GroundFloor_Plenum,Surface,
Perimeter_bot_ZN_4_Ceiling,NoSun,NoWind,AutoCalculate,4.0,4.5732,44.165,2.744,4.5732,4.5732,2.744,
0.0,0.0,2.744,0.0,48.7381,2.744;
BuildingSurface:Detailed,GroundFloor_Plenum_Floor_5,Floor,DropCeiling,GroundFloor_Plenum,Surface,
Core_bot_ZN_5_Ceiling,NoSun,NoWind,AutoCalculate,4.0,68.534,4.5732,2.744,4.5732,4.5732,2.744,4.5732,
44.165,2.744,68.534,44.165,2.744;
BuildingSurface:Detailed,GroundFloor_Plenum_Wall_East,Wall,Mass Non-res Ext Wall,GroundFloor_Plenum,
Outdoors,,SunExposed,WindExposed,AutoCalculate,4.0,73.1072,0.0,3.9632,73.1072,0.0,2.744,73.1072,
48.7381,2.744,73.1072,48.7381,3.9632;
BuildingSurface:Detailed,GroundFloor_Plenum_Wall_North,Wall,Mass Non-res Ext Wall,
GroundFloor_Plenum,Outdoors,,SunExposed,WindExposed,AutoCalculate,4.0,73.1072,48.7381,3.9632,
73.1072,48.7381,2.744,0.0,48.7381,2.744,0.0,48.7381,3.9632;
BuildingSurface:Detailed,GroundFloor_Plenum_Wall_South,Wall,Mass Non-res Ext Wall,
GroundFloor_Plenum,Outdoors,,SunExposed,WindExposed,AutoCalculate,4.0,0.0,0.0,3.9632,0.0,0.0,2.744,
73.1072,0.0,2.744,73.1072,0.0,3.9632;
BuildingSurface:Detailed,GroundFloor_Plenum_West,Wall,Mass Non-res Ext Wall,GroundFloor_Plenum,
Outdoors,,SunExposed,WindExposed,AutoCalculate,4.0,0.0,48.7381,3.9632,0.0,48.7381,2.744,0.0,0.0,
2.744,0.0,0.0,3.9632;
BuildingSurface:Detailed,MidFloor_Plenum_Ceiling,Ceiling,INT-FLOOR-UNDERSIDE,MidFloor_Plenum,
Surface,MidFloor_Plenum_Ceiling,NoSun,NoWind,AutoCalculate,4.0,73.1072,48.7381,23.7792,0.0,48.7381,
23.7792,0.0,0.0,23.7792,73.1072,0.0,23.7792;
BuildingSurface:Detailed,MidFloor_Plenum_Floor_1,Floor,DropCeiling,MidFloor_Plenum,Surface,
Perimeter_mid_ZN_1_Ceiling,NoSun,NoWind,AutoCalculate,4.0,73.1072,0.0,22.56,0.0,0.0,22.56,4.5732,
4.5732,22.56,68.534,4.5732,22.56;
BuildingSurface:Detailed,MidFloor_Plenum_Floor_2,Floor,DropCeiling,MidFloor_Plenum,Surface,
Perimeter_mid_ZN_2_Ceiling,NoSun,NoWind,AutoCalculate,4.0,73.1072,0.0,22.56,68.534,4.5732,22.56,
68.534,44.165,22.56,73.1072,48.7381,22.56;
BuildingSurface:Detailed,MidFloor_Plenum_Floor_3,Floor,DropCeiling,MidFloor_Plenum,Surface,
Perimeter_mid_ZN_3_Ceiling,NoSun,NoWind,AutoCalculate,4.0,0.0,48.7381,22.56,73.1072,48.7381,22.56,
68.534,44.165,22.56,4.5732,44.165,22.56;
BuildingSurface:Detailed,MidFloor_Plenum_Floor_4,Floor,DropCeiling,MidFloor_Plenum,Surface,
Perimeter_mid_ZN_4_Ceiling,NoSun,NoWind,AutoCalculate,4.0,0.0,0.0,22.56,0.0,48.7381,22.56,4.5732,
44.165,22.56,4.5732,4.5732,22.56;
BuildingSurface:Detailed,MidFloor_Plenum_Floor_5,Floor,DropCeiling,MidFloor_Plenum,Surface,
Core_mid_ZN_5_Ceiling,NoSun,NoWind,AutoCalculate,4.0,68.534,4.5732,22.56,4.5732,4.5732,22.56,4.5732,
44.165,22.56,68.534,44.165,22.56;
BuildingSurface:Detailed,MidFloor_Plenum_Wall_East,Wall,Mass Non-res Ext Wall,MidFloor_Plenum,
Outdoors,,SunExposed,WindExposed,AutoCalculate,4.0,73.1072,0.0,23.7792,73.1072,0.0,22.56,73.1072,
48.7381,22.56,73.1072,48.7381,23.7792;
BuildingSurface:Detailed,MidFloor_Plenum_Wall_North,Wall,Mass Non-res Ext Wall,MidFloor_Plenum,
Outdoors,,SunExposed,WindExposed,AutoCalculate,4.0,73.1072,48.7381,23.7792,73.1072,48.7381,22.56,
0.0,48.7381,22.56,0.0,48.7381,23.7792;
BuildingSurface:Detailed,MidFloor_Plenum_Wall_South,Wall,Mass Non-res Ext Wall,MidFloor_Plenum,
Outdoors,,SunExposed,WindExposed,AutoCalculate,4.0,0.0,0.0,23.7792,0.0,0.0,22.56,73.1072,0.0,22.56,
73.1072,0.0,23.7792;
BuildingSurface:Detailed,MidFloor_Plenum_Wall_West,Wall,Mass Non-res Ext Wall,MidFloor_Plenum,
Outdoors,,SunExposed,WindExposed,AutoCalculate,4.0,0.0,48.7381,23.7792,0.0,48.7381,22.56,0.0,0.0,
22.56,0.0,0.0,23.7792;
BuildingSurface:Detailed,Perimeter_bot_ZN_1_Ceiling,Ceiling,DropCeiling,Perimeter_bot_ZN_1,Surface,
GroundFloor_Plenum_Floor_1,NoSun,NoWind,AutoCalculate,4.0,4.5732,4.5732,2.744,0.0,0.0,2.744,73.1072,
0.0,2.744,68.534,4.5732,2.744;
BuildingSurface:Detailed,Perimeter_bot_ZN_1_Floor,Floor,INT-FLOOR-TOPSIDE,Perimeter_bot_ZN_1,
Surface,Basement_Ceiling_1,NoSun,NoWind,AutoCalculate,4.0,68.534,4.5732,0.0,73.1072,0.0,0.0,0.0,0.0,
0.0,4.5732,4.5732,0.0;
BuildingSurface:Detailed,Perimeter_bot_ZN_1_Wall_East,Wall,int-walls,Perimeter_bot_ZN_1,Surface,
Perimeter_bot_ZN_2_Wall_South,NoSun,NoWind,AutoCalculate,4.0,73.1072,0.0,2.744,73.1072,0.0,0.0,
68.534,4.5732,0.0,68.534,4.5732,2.744;
BuildingSurface:Detailed,Perimeter_bot_ZN_1_Wall_North,Wall,int-walls,Perimeter_bot_ZN_1,Surface,
Core_bot_ZN_5_Wall_South,NoSun,NoWind,AutoCalculate,4.0,68.534,4.5732,2.744,68.534,4.5732,0.0,
4.5732,4.5732,0.0,4.5732,4.5732,2.744;
BuildingSurface:Detailed,Perimeter_bot_ZN_1_Wall_South,Wall,Mass Non-res Ext Wall,
Perimeter_bot_ZN_1,Outdoors,,SunExposed,WindExposed,AutoCalculate,4.0,0.0,0.0,2.744,0.0,0.0,0.0,
73.1072,0.0,0.0,73.1072,0.0,2.744;
BuildingSurface:Detailed,Perimeter_bot_ZN_1_Wall_West,Wall,int-walls,Perimeter_bot_ZN_1,Surface,
Perimeter_bot_ZN_4_Wall_South,NoSun,NoWind,AutoCalculate,4.0,4.5732,4.5732,2.744,4.5732,4.5732,0.0,
0.0,0.0,0.0,0.0,0.0,2.744;
BuildingSurface:Detailed,Perimeter_bot_ZN_2_Ceiling,Ceiling,DropCeiling,Perimeter_bot_ZN_2,Surface,
GroundFloor_Plenum_Floor_2,NoSun,NoWind,AutoCalculate,4.0,68.534,4.5732,2.744,73.1072,0.0,2.744,
73.1072,48.7381,2.744,68.534,44.165,2.744;
BuildingSurface:Detailed,Perimeter_bot_ZN_2_Floor,Floor,INT-FLOOR-TOPSIDE,Perimeter_bot_ZN_2,
Surface,Basement_Ceiling_2,NoSun,NoWind,AutoCalculate,4.0,68.534,44.165,0.0,73.1072,48.7381,0.0,
73.1072,0.0,0.0,68.534,4.5732,0.0;
BuildingSurface:Detailed,Perimeter_bot_ZN_2_Wall_East,Wall,Mass Non-res Ext Wall,Perimeter_bot_ZN_2,
Outdoors,,SunExposed,WindExposed,AutoCalculate,4.0,73.1072,0.0,2.744,73.1072,0.0,0.0,73.1072,
48.7381,0.0,73.1072,48.7381,2.744;
BuildingSurface:Detailed,Perimeter_bot_ZN_2_Wall_North,Wall,int-walls,Perimeter_bot_ZN_2,Surface,
Perimeter_bot_ZN_3_Wall_East,NoSun,NoWind,AutoCalculate,4.0,73.1072,48.7381,2.744,73.1072,48.7381,
0.0,68.534,44.165,0.0,68.534,44.165,2.744;
BuildingSurface:Detailed,Perimeter_bot_ZN_2_Wall_South,Wall,int-walls,Perimeter_bot_ZN_2,Surface,
Perimeter_bot_ZN_1_Wall_East,NoSun,NoWind,AutoCalculate,4.0,68.534,4.5732,2.744,68.534,4.5732,0.0,
73.1072,0.0,0.0,73.1072,0.0,2.744;
BuildingSurface:Detailed,Perimeter_bot_ZN_2_Wall_West,Wall,int-walls,Perimeter_bot_ZN_2,Surface,
Core_bot_ZN_5_Wall_East,NoSun,NoWind,AutoCalculate,4.0,68.534,44.165,2.744,68.534,44.165,0.0,68.534,
4.5732,0.0,68.534,4.5732,2.744;
BuildingSurface:Detailed,Perimeter_bot_ZN_3_Ceiling,Ceiling,DropCeiling,Perimeter_bot_ZN_3,Surface,
GroundFloor_Plenum_Floor_3,NoSun,NoWind,AutoCalculate,4.0,68.534,44.165,2.744,73.1072,48.7381,2.744,
0.0,48.7381,2.744,4.5732,44.165,2.744;
BuildingSurface:Detailed,Perimeter_bot_ZN_3_Floor,Floor,INT-FLOOR-TOPSIDE,Perimeter_bot_ZN_3,
Surface,Basement_Ceiling_3,NoSun,NoWind,AutoCalculate,4.0,4.5732,44.165,0.0,0.0,48.7381,0.0,73.1072,
48.7381,0.0,68.534,44.165,0.0;
BuildingSurface:Detailed,Perimeter_bot_ZN_3_Wall_East,Wall,int-walls,Perimeter_bot_ZN_3,Surface,
Perimeter_bot_ZN_2_Wall_North,NoSun,NoWind,AutoCalculate,4.0,68.534,44.165,2.744,68.534,44.165,0.0,
73.1072,48.7381,0.0,73.1072,48.7381,2.744;
BuildingSurface:Detailed,Perimeter_bot_ZN_3_Wall_North,Wall,Mass Non-res Ext Wall,
Perimeter_bot_ZN_3,Outdoors,,SunExposed,WindExposed,AutoCalculate,4.0,73.1072,48.7381,2.744,73.1072,
48.7381,0.0,0.0,48.7381,0.0,0.0,48.7381,2.744;
BuildingSurface:Detailed,Perimeter_bot_ZN_3_Wall_South,Wall,int-walls,Perimeter_bot_ZN_3,Surface,
Core_bot_ZN_5_Wall_North,NoSun,NoWind,AutoCalculate,4.0,4.5732,44.165,2.744,4.5732,44.165,0.0,
68.534,44.165,0.0,68.534,44.165,2.744;
BuildingSurface:Detailed,Perimeter_bot_ZN_3_Wall_West,Wall,int-walls,Perimeter_bot_ZN_3,Surface,
Perimeter_bot_ZN_4_Wall_North,NoSun,NoWind,AutoCalculate,4.0,0.0,48.7381,2.744,0.0,48.7381,0.0,
4.5732,44.165,0.0,4.5732,44.165,2.744;
BuildingSurface:Detailed,Perimeter_bot_ZN_4_Ceiling,Ceiling,DropCeiling,Perimeter_bot_ZN_4,Surface,
GroundFloor_Plenum_Floor_4,NoSun,NoWind,AutoCalculate,4.0,4.5732,44.165,2.744,0.0,48.7381,2.744,0.0,
0.0,2.744,4.5732,4.5732,2.744;
BuildingSurface:Detailed,Perimeter_bot_ZN_4_Floor,Floor,INT-FLOOR-TOPSIDE,Perimeter_bot_ZN_4,
Surface,Basement_Ceiling_4,NoSun,NoWind,AutoCalculate,4.0,4.5732,4.5732,0.0,0.0,0.0,0.0,0.0,48.7381,
0.0,4.5732,44.165,0.0;
BuildingSurface:Detailed,Perimeter_bot_ZN_4_Wall_East,Wall,int-walls,Perimeter_bot_ZN_4,Surface,
Core_bot_ZN_5_Wall_West,NoSun,NoWind,AutoCalculate,4.0,4.5732,4.5732,2.744,4.5732,4.5732,0.0,4.5732,
44.165,0.0,4.5732,44.165,2.744;
BuildingSurface:Detailed,Perimeter_bot_ZN_4_Wall_North,Wall,int-walls,Perimeter_bot_ZN_4,Surface,
Perimeter_bot_ZN_3_Wall_West,NoSun,NoWind,AutoCalculate,4.0,4.5732,44.165,2.744,4.5732,44.165,0.0,
0.0,48.7381,0.0,0.0,48.7381,2.744;
BuildingSurface:Detailed,Perimeter_bot_ZN_4_Wall_South,Wall,int-walls,Perimeter_bot_ZN_4,Surface,
Perimeter_bot_ZN_1_Wall_West,NoSun,NoWind,AutoCalculate,4.0,0.0,0.0,2.744,0.0,0.0,0.0,4.5732,4.5732,
0.0,4.5732,4.5732,2.744;
BuildingSurface:Detailed,Perimeter_bot_ZN_4_Wall_West,Wall,Mass Non-res Ext Wall,Perimeter_bot_ZN_4,
Outdoors,,SunExposed,WindExposed,AutoCalculate,4.0,0.0,48.7381,2.744,0.0,48.7381,0.0,0.0,0.0,0.0,
0.0,0.0,2.744;
BuildingSurface:Detailed,Perimeter_mid_ZN_1_Ceiling,Ceiling,DropCeiling,Perimeter_mid_ZN_1,Surface,
MidFloor_Plenum_Floor_1,NoSun,NoWind,AutoCalculate,4.0,4.5732,4.5732,22.56,0.0,0.0,22.56,73.1072,
0.0,22.56,68.534,4.5732,22.56;
BuildingSurface:Detailed,Perimeter_mid_ZN_1_Floor,Floor,INT-FLOOR-TOPSIDE,Perimeter_mid_ZN_1,
Surface,Perimeter_mid_ZN_1_Floor,NoSun,NoWind,AutoCalculate,4.0,68.534,4.5732,19.816,73.1072,0.0,
19.816,0.0,0.0,19.816,4.5732,4.5732,19.816;
BuildingSurface:Detailed,Perimeter_mid_ZN_1_Wall_East,Wall,int-walls,Perimeter_mid_ZN_1,Surface,
Perimeter_mid_ZN_2_Wall_South,NoSun,NoWind,AutoCalculate,4.0,73.1072,0.0,22.56,73.1072,0.0,19.816,
68.534,4.5732,19.816,68.534,4.5732,22.56;
BuildingSurface:Detailed,Perimeter_mid_ZN_1_Wall_North,Wall,int-walls,Perimeter_mid_ZN_1,Surface,
Core_mid_ZN_5_Wall_South,NoSun,NoWind,AutoCalculate,4.0,68.534,4.5732,22.56,68.534,4.5732,19.816,
4.5732,4.5732,19.816,4.5732,4.5732,22.56;
BuildingSurface:Detailed,Perimeter_mid_ZN_1_Wall_South,Wall,Mass Non-res Ext Wall,
Perimeter_mid_ZN_1,Outdoors,,SunExposed,WindExposed,AutoCalculate,4.0,0.0,0.0,22.56,0.0,0.0,19.816,
73.1072,0.0,19.816,73.1072,0.0,22.56;
BuildingSurface:Detailed,Perimeter_mid_ZN_1_Wall_West,Wall,int-walls,Perimeter_mid_ZN_1,Surface,
Perimeter_mid_ZN_4_Wall_South,NoSun,NoWind,AutoCalculate,4.0,4.5732,4.5732,22.56,4.5732,4.5732,
19.816,0.0,0.0,19.816,0.0,0.0,22.56;
BuildingSurface:Detailed,Perimeter_mid_ZN_2_Ceiling,Ceiling,DropCeiling,Perimeter_mid_ZN_2,Surface,
MidFloor_Plenum_Floor_2,NoSun,NoWind,AutoCalculate,4.0,68.534,4.5732,22.56,73.1072,0.0,22.56,
73.1072,48.7381,22.56,68.534,44.165,22.56;
BuildingSurface:Detailed,Perimeter_mid_ZN_2_Floor,Floor,INT-FLOOR-TOPSIDE,Perimeter_mid_ZN_2,
Surface,Perimeter_mid_ZN_2_Floor,NoSun,NoWind,AutoCalculate,4.0,68.534,44.165,19.816,73.1072,
48.7381,19.816,73.1072,0.0,19.816,68.534,4.5732,19.816;
BuildingSurface:Detailed,Perimeter_mid_ZN_2_Wall_East,Wall,Mass Non-res Ext Wall,Perimeter_mid_ZN_2,
Outdoors,,SunExposed,WindExposed,AutoCalculate,4.0,73.1072,0.0,22.56,73.1072,0.0,19.816,73.1072,
48.7381,19.816,73.1072,48.7381,22.56;
BuildingSurface:Detailed,Perimeter_mid_ZN_2_Wall_North,Wall,int-walls,Perimeter_mid_ZN_2,Surface,
Perimeter_mid_ZN_3_Wall_East,NoSun,NoWind,AutoCalculate,4.0,73.1072,48.7381,22.56,73.1072,48.7381,
19.816,68.534,44.165,19.816,68.534,44.165,22.56;
BuildingSurface:Detailed,Perimeter_mid_ZN_2_Wall_South,Wall,int-walls,Perimeter_mid_ZN_2,Surface,
Perimeter_mid_ZN_1_Wall_East,NoSun,NoWind,AutoCalculate,4.0,68.534,4.5732,22.56,68.534,4.5732,
19.816,73.1072,0.0,19.816,73.1072,0.0,22.56;
BuildingSurface:Detailed,Perimeter_mid_ZN_2_Wall_West,Wall,int-walls,Perimeter_mid_ZN_2,Surface,
Core_mid_ZN_5_Wall_East,NoSun,NoWind,AutoCalculate,4.0,68.534,44.165,22.56,68.534,44.165,19.816,
68.534,4.5732,19.816,68.534,4.5732,22.56;
BuildingSurface:Detailed,Perimeter_mid_ZN_3_Ceiling,Ceiling,DropCeiling,Perimeter_mid_ZN_3,Surface,
MidFloor_Plenum_Floor_3,NoSun,NoWind,AutoCalculate,4.0,68.534,44.165,22.56,73.1072,48.7381,22.56,
0.0,48.7381,22.56,4.5732,44.165,22.56;
BuildingSurface:Detailed,Perimeter_mid_ZN_3_Floor,Floor,INT-FLOOR-TOPSIDE,Perimeter_mid_ZN_3,
Surface,Perimeter_mid_ZN_3_Floor,NoSun,NoWind,AutoCalculate,4.0,4.5732,44.165,19.816,0.0,48.7381,
19.816,73.1072,48.7381,19.816,68.534,44.165,19.816;
BuildingSurface:Detailed,Perimeter_mid_ZN_3_Wall_East,Wall,int-walls,Perimeter_mid_ZN_3,Surface,
Perimeter_mid_ZN_2_Wall_North,NoSun,NoWind,AutoCalculate,4.0,68.534,44.165,22.56,68.534,44.165,
19.816,73.1072,48.7381,19.816,73.1072,48.7381,22.56;
BuildingSurface:Detailed,Perimeter_mid_ZN_3_Wall_North,Wall,Mass Non-res Ext Wall,
Perimeter_mid_ZN_3,Outdoors,,SunExposed,WindExposed,AutoCalculate,4.0,73.1072,48.7381,22.56,73.1072,
48.7381,19.816,0.0,48.7381,19.816,0.0,48.7381,22.56;
BuildingSurface:Detailed,Perimeter_mid_ZN_3_Wall_South,Wall,int-walls,Perimeter_mid_ZN_3,Surface,
Core_mid_ZN_5_Wall_North,NoSun,NoWind,AutoCalculate,4.0,4.5732,44.165,22.56,4.5732,44.165,19.816,
68.534,44.165,19.816,68.534,44.165,22.56;
BuildingSurface:Detailed,Perimeter_mid_ZN_3_Wall_West,Wall,int-walls,Perimeter_mid_ZN_3,Surface,
Perimeter_mid_ZN_4_Wall_North,NoSun,NoWind,AutoCalculate,4.0,0.0,48.7381,22.56,0.0,48.7381,19.816,
4.5732,44.165,19.816,4.5732,44.165,22.56;
BuildingSurface:Detailed,Perimeter_mid_ZN_4_Ceiling,Ceiling,DropCeiling,Perimeter_mid_ZN_4,Surface,
MidFloor_Plenum_Floor_4,NoSun,NoWind,AutoCalculate,4.0,4.5732,44.165,22.56,0.0,48.7381,22.56,0.0,
0.0,22.56,4.5732,4.5732,22.56;
BuildingSurface:Detailed,Perimeter_mid_ZN_4_Floor,Floor,INT-FLOOR-TOPSIDE,Perimeter_mid_ZN_4,
Surface,Perimeter_mid_ZN_4_Floor,NoSun,NoWind,AutoCalculate,4.0,4.5732,4.5732,19.816,0.0,0.0,19.816,
0.0,48.7381,19.816,4.5732,44.165,19.816;
BuildingSurface:Detailed,Perimeter_mid_ZN_4_Wall_East,Wall,int-walls,Perimeter_mid_ZN_4,Surface,
Core_mid_ZN_5_Wall_West,NoSun,NoWind,AutoCalculate,4.0,4.5732,4.5732,22.56,4.5732,4.5732,19.816,
4.5732,44.165,19.816,4.5732,44.165,22.56;
BuildingSurface:Detailed,Perimeter_mid_ZN_4_Wall_North,Wall,int-walls,Perimeter_mid_ZN_4,Surface,
Perimeter_mid_ZN_3_Wall_West,NoSun,NoWind,AutoCalculate,4.0,4.5732,44.165,22.56,4.5732,44.165,
19.816,0.0,48.7381,19.816,0.0,48.7381,22.56;
BuildingSurface:Detailed,Perimeter_mid_ZN_4_Wall_South,Wall,int-walls,Perimeter_mid_ZN_4,Surface,
Perimeter_mid_ZN_1_Wall_West,NoSun,NoWind,AutoCalculate,4.0,0.0,0.0,22.56,0.0,0.0,19.816,4.5732,
4.5732,19.816,4.5732,4.5732,22.56;
BuildingSurface:Detailed,Perimeter_mid_ZN_4_Wall_West,Wall,Mass Non-res Ext Wall,Perimeter_mid_ZN_4,
Outdoors,,SunExposed,WindExposed,AutoCalculate,4.0,0.0,48.7381,22.56,0.0,48.7381,19.816,0.0,0.0,
19.816,0.0,0.0,22.56;
BuildingSurface:Detailed,Perimeter_top_ZN_1_Ceiling,Ceiling,DropCeiling,Perimeter_top_ZN_1,Surface,
TopFloor_Plenum_Floor_1,NoSun,NoWind,AutoCalculate,4.0,4.5732,4.5732,46.3392,0.0,0.0,46.3392,
73.1072,0.0,46.3392,68.534,4.5732,46.3392;
BuildingSurface:Detailed,Perimeter_top_ZN_1_Floor,Floor,INT-FLOOR-TOPSIDE,Perimeter_top_ZN_1,
Surface,Perimeter_top_ZN_1_Floor,NoSun,NoWind,AutoCalculate,4.0,68.534,4.5732,43.5952,73.1072,0.0,
43.5952,0.0,0.0,43.5952,4.5732,4.5732,43.5952;
BuildingSurface:Detailed,Perimeter_top_ZN_1_Wall_East,Wall,int-walls,Perimeter_top_ZN_1,Surface,
Perimeter_top_ZN_2_Wall_South,NoSun,NoWind,AutoCalculate,4.0,73.1072,0.0,46.3392,73.1072,0.0,
43.5952,68.534,4.5732,43.5952,68.534,4.5732,46.3392;
BuildingSurface:Detailed,Perimeter_top_ZN_1_Wall_North,Wall,int-walls,Perimeter_top_ZN_1,Surface,
Core_top_ZN_5_Wall_South,NoSun,NoWind,AutoCalculate,4.0,68.534,4.5732,46.3392,68.534,4.5732,43.5952,
4.5732,4.5732,43.5952,4.5732,4.5732,46.3392;
BuildingSurface:Detailed,Perimeter_top_ZN_1_Wall_South,Wall,Mass Non-res Ext Wall,
Perimeter_top_ZN_1,Outdoors,,SunExposed,WindExposed,AutoCalculate,4.0,0.0,0.0,46.3392,0.0,0.0,
43.5952,73.1072,0.0,43.5952,73.1072,0.0,46.3392;
BuildingSurface:Detailed,Perimeter_top_ZN_1_Wall_West,Wall,int-walls,Perimeter_top_ZN_1,Surface,
Perimeter_top_ZN_4_Wall_South,NoSun,NoWind,AutoCalculate,4.0,4.5732,4.5732,46.3392,4.5732,4.5732,
43.5952,0.0,0.0,43.5952,0.0,0.0,46.3392;
BuildingSurface:Detailed,Perimeter_top_ZN_2_Ceiling,Ceiling,DropCeiling,Perimeter_top_ZN_2,Surface,
TopFloor_Plenum_Floor_2,NoSun,NoWind,AutoCalculate,4.0,68.534,4.5732,46.3392,73.1072,0.0,46.3392,
73.1072,48.7381,46.3392,68.534,44.165,46.3392;
BuildingSurface:Detailed,Perimeter_top_ZN_2_Floor,Floor,INT-FLOOR-TOPSIDE,Perimeter_top_ZN_2,
Surface,Perimeter_top_ZN_2_Floor,NoSun,NoWind,AutoCalculate,4.0,68.534,44.165,43.5952,73.1072,
48.7381,43.5952,73.1072,0.0,43.5952,68.534,4.5732,43.5952;
BuildingSurface:Detailed,Perimeter_top_ZN_2_Wall_East,Wall,Mass Non-res Ext Wall,Perimeter_top_ZN_2,
Outdoors,,SunExposed,WindExposed,AutoCalculate,4.0,73.1072,0.0,46.3392,73.1072,0.0,43.5952,73.1072,
48.7381,43.5952,73.1072,48.7381,46.3392;
BuildingSurface:Detailed,Perimeter_top_ZN_2_Wall_North,Wall,int-walls,Perimeter_top_ZN_2,Surface,
Perimeter_top_ZN_3_Wall_East,NoSun,NoWind,AutoCalculate,4.0,73.1072,48.7381,46.3392,73.1072,48.7381,
43.5952,68.534,44.165,43.5952,68.534,44.165,46.3392;
BuildingSurface:Detailed,Perimeter_top_ZN_2_Wall_South,Wall,int-walls,Perimeter_top_ZN_2,Surface,
Perimeter_top_ZN_1_Wall_East,NoSun,NoWind,AutoCalculate,4.0,68.534,4.5732,46.3392,68.534,4.5732,
43.5952,73.1072,0.0,43.5952,73.1072,0.0,46.3392;
BuildingSurface:Detailed,Perimeter_top_ZN_2_Wall_West,Wall,int-walls,Perimeter_top_ZN_2,Surface,
Core_top_ZN_5_Wall_East,NoSun,NoWind,AutoCalculate,4.0,68.534,44.165,46.3392,68.534,44.165,43.5952,
68.534,4.5732,43.5952,68.534,4.5732,46.3392;
BuildingSurface:Detailed,Perimeter_top_ZN_3_Ceiling,Ceiling,DropCeiling,Perimeter_top_ZN_3,Surface,
TopFloor_Plenum_Floor_3,NoSun,NoWind,AutoCalculate,4.0,68.534,44.165,46.3392,73.1072,48.7381,
46.3392,0.0,48.7381,46.3392,4.5732,44.165,46.3392;
BuildingSurface:Detailed,Perimeter_top_ZN_3_Floor,Floor,INT-FLOOR-TOPSIDE,Perimeter_top_ZN_3,
Surface,Perimeter_top_ZN_3_Floor,NoSun,NoWind,AutoCalculate,4.0,4.5732,44.165,43.5952,0.0,48.7381,
43.5952,73.1072,48.7381,43.5952,68.534,44.165,43.5952;
BuildingSurface:Detailed,Perimeter_top_ZN_3_Wall_East,Wall,int-walls,Perimeter_top_ZN_3,Surface,
Perimeter_top_ZN_2_Wall_North,NoSun,NoWind,AutoCalculate,4.0,68.534,44.165,46.3392,68.534,44.165,
43.5952,73.1072,48.7381,43.5952,73.1072,48.7381,46.3392;
BuildingSurface:Detailed,Perimeter_top_ZN_3_Wall_North,Wall,Mass Non-res Ext Wall,
Perimeter_top_ZN_3,Outdoors,,SunExposed,WindExposed,AutoCalculate,4.0,73.1072,48.7381,46.3392,
73.1072,48.7381,43.5952,0.0,48.7381,43.5952,0.0,48.7381,46.3392;
BuildingSurface:Detailed,Perimeter_top_ZN_3_Wall_South,Wall,int-walls,Perimeter_top_ZN_3,Surface,
Core_top_ZN_5_Wall_North,NoSun,NoWind,AutoCalculate,4.0,4.5732,44.165,46.3392,4.5732,44.165,43.5952,
68.534,44.165,43.5952,68.534,44.165,46.3392;
BuildingSurface:Detailed,Perimeter_top_ZN_3_Wall_West,Wall,int-walls,Perimeter_top_ZN_3,Surface,
Perimeter_top_ZN_4_Wall_North,NoSun,NoWind,AutoCalculate,4.0,0.0,48.7381,46.3392,0.0,48.7381,
43.5952,4.5732,44.165,43.5952,4.5732,44.165,46.3392;
BuildingSurface:Detailed,Perimeter_top_ZN_4_Ceiling,Ceiling,DropCeiling,Perimeter_top_ZN_4,Surface,
TopFloor_Plenum_Floor_4,NoSun,NoWind,AutoCalculate,4.0,4.5732,44.165,46.3392,0.0,48.7381,46.3392,
0.0,0.0,46.3392,4.5732,4.5732,46.3392;
BuildingSurface:Detailed,Perimeter_top_ZN_4_Floor,Floor,INT-FLOOR-TOPSIDE,Perimeter_top_ZN_4,
Surface,Perimeter_top_ZN_4_Floor,NoSun,NoWind,AutoCalculate,4.0,4.5732,4.5732,43.5952,0.0,0.0,
43.5952,0.0,48.7381,43.5952,4.5732,44.165,43.5952;
BuildingSurface:Detailed,Perimeter_top_ZN_4_Wall_East,Wall,int-walls,Perimeter_top_ZN_4,Surface,
Core_top_ZN_5_Wall_West,NoSun,NoWind,AutoCalculate,4.0,4.5732,4.5732,46.3392,4.5732,4.5732,43.5952,
4.5732,44.165,43.5952,4.5732,44.165,46.3392;
BuildingSurface:Detailed,Perimeter_top_ZN_4_Wall_North,Wall,int-walls,Perimeter_top_ZN_4,Surface,
Perimeter_top_ZN_3_Wall_West,NoSun,NoWind,AutoCalculate,4.0,4.5732,44.165,46.3392,4.5732,44.165,
43.5952,0.0,48.7381,43.5952,0.0,48.7381,46.3392;
BuildingSurface:Detailed,Perimeter_top_ZN_4_Wall_South,Wall,int-walls,Perimeter_top_ZN_4,Surface,
Perimeter_top_ZN_1_Wall_West,NoSun,NoWind,AutoCalculate,4.0,0.0,0.0,46.3392,0.0,0.0,43.5952,4.5732,
4.5732,43.5952,4.5732,4.5732,46.3392;
BuildingSurface:Detailed,Perimeter_top_ZN_4_Wall_West,Wall,Mass Non-res Ext Wall,Perimeter_top_ZN_4,
Outdoors,,SunExposed,WindExposed,AutoCalculate,4.0,0.0,48.7381,46.3392,0.0,48.7381,43.5952,0.0,0.0,
43.5952,0.0,0.0,46.3392;
BuildingSurface:Detailed,TopFloor_Plenum_Floor_1,Floor,DropCeiling,TopFloor_Plenum,Surface,
Perimeter_top_ZN_1_Ceiling,NoSun,NoWind,AutoCalculate,4.0,73.1072,0.0,46.3392,0.0,0.0,46.3392,
4.5732,4.5732,46.3392,68.534,4.5732,46.3392;
BuildingSurface:Detailed,TopFloor_Plenum_Floor_2,Floor,DropCeiling,TopFloor_Plenum,Surface,
Perimeter_top_ZN_2_Ceiling,NoSun,NoWind,AutoCalculate,4.0,73.1072,0.0,46.3392,68.534,4.5732,46.3392,
68.534,44.165,46.3392,73.1072,48.7381,46.3392;
BuildingSurface:Detailed,TopFloor_Plenum_Floor_3,Floor,DropCeiling,TopFloor_Plenum,Surface,
Perimeter_top_ZN_3_Ceiling,NoSun,NoWind,AutoCalculate,4.0,0.0,48.7381,46.3392,73.1072,48.7381,
46.3392,68.534,44.165,46.3392,4.5732,44.165,46.3392;
BuildingSurface:Detailed,TopFloor_Plenum_Floor_4,Floor,DropCeiling,TopFloor_Plenum,Surface,
Perimeter_top_ZN_4_Ceiling,NoSun,NoWind,AutoCalculate,4.0,0.0,0.0,46.3392,0.0,48.7381,46.3392,
4.5732,44.165,46.3392,4.5732,4.5732,46.3392;
BuildingSurface:Detailed,TopFloor_Plenum_Floor_5,Floor,DropCeiling,TopFloor_Plenum,Surface,
Core_top_ZN_5_Ceiling,NoSun,NoWind,AutoCalculate,4.0,4.5732,44.165,46.3392,68.534,44.165,46.3392,
68.534,4.5732,46.3392,4.5732,4.5732,46.3392;
BuildingSurface:Detailed,TopFloor_Plenum_Wall_East,Wall,Mass Non-res Ext Wall,TopFloor_Plenum,
Outdoors,,SunExposed,WindExposed,AutoCalculate,4.0,73.1072,0.0,47.5584,73.1072,0.0,46.3392,73.1072,
48.7381,46.3392,73.1072,48.7381,47.5584;
BuildingSurface:Detailed,TopFloor_Plenum_Wall_North,Wall,Mass Non-res Ext Wall,TopFloor_Plenum,
Outdoors,,SunExposed,WindExposed,AutoCalculate,4.0,0.0,0.0,47.5584,0.0,0.0,46.3392,73.1072,0.0,
46.3392,73.1072,0.0,47.5584;
BuildingSurface:Detailed,TopFloor_Plenum_Wall_South,Wall,Mass Non-res Ext Wall,TopFloor_Plenum,
Outdoors,,SunExposed,WindExposed,AutoCalculate,4.0,73.1072,48.7381,47.5584,73.1072,48.7381,46.3392,
0.0,48.7381,46.3392,0.0,48.7381,47.5584;
BuildingSurface:Detailed,TopFloor_Plenum_Wall_West,Wall,Mass Non-res Ext Wall,TopFloor_Plenum,
Outdoors,,SunExposed,WindExposed,AutoCalculate,4.0,0.0,48.7381,47.5584,0.0,48.7381,46.3392,0.0,0.0,
46.3392,0.0,0.0,47.5584;
FenestrationSurface:Detailed,Perimeter_bot_ZN_1_Wall_South_Window,Window,Window Non-res Fixed,
Perimeter_bot_ZN_1_Wall_South,,AutoCalculate,,1.0,4.0,0.0,0.0,2.5,0.0,0.0,0.9146,73.107,0.0,0.9146,
73.107,0.0,2.5;
FenestrationSurface:Detailed,Perimeter_bot_ZN_2_Wall_East_Window,Window,Window Non-res Fixed,
Perimeter_bot_ZN_2_Wall_East,,AutoCalculate,,1.0,4.0,73.1072,0.0,2.5,73.1072,0.0,0.9146,73.1072,
48.738,0.9146,73.1072,48.738,2.5;
FenestrationSurface:Detailed,Perimeter_bot_ZN_3_Wall_North_Window,Window,Window Non-res Fixed,
Perimeter_bot_ZN_3_Wall_North,,AutoCalculate,,1.0,4.0,73.107,48.7381,2.5,73.107,48.7381,0.9146,0.0,
48.7381,0.9146,0.0,48.7381,2.5;
FenestrationSurface:Detailed,Perimeter_bot_ZN_4_Wall_West_Window,Window,Window Non-res Fixed,
Perimeter_bot_ZN_4_Wall_West,,AutoCalculate,,1.0,4.0,0.0,48.738,2.5,0.0,48.738,0.9146,0.0,0.0,
0.9146,0.0,0.0,2.5;
FenestrationSurface:Detailed,Perimeter_mid_ZN_1_Wall_South_Window,Window,Window Non-res Fixed,
Perimeter_mid_ZN_1_Wall_South,,AutoCalculate,,1.0,4.0,0.0,0.0,22.316,0.0,0.0,20.7306,73.107,0.0,
20.7306,73.107,0.0,22.316;
FenestrationSurface:Detailed,Perimeter_mid_ZN_2_Wall_East_Window,Window,Window Non-res Fixed,
Perimeter_mid_ZN_2_Wall_East,,AutoCalculate,,1.0,4.0,73.1072,0.0,22.316,73.1072,0.0,20.7306,73.1072,
48.738,20.7306,73.1072,48.738,22.316;
FenestrationSurface:Detailed,Perimeter_mid_ZN_3_Wall_North_Window,Window,Window Non-res Fixed,
Perimeter_mid_ZN_3_Wall_North,,AutoCalculate,,1.0,4.0,73.107,48.7381,22.316,73.107,48.7381,20.7306,
0.0,48.7381,20.7306,0.0,48.7381,22.316;
FenestrationSurface:Detailed,Perimeter_mid_ZN_4_Wall_West_Window,Window,Window Non-res Fixed,
Perimeter_mid_ZN_4_Wall_West,,AutoCalculate,,1.0,4.0,0.0,48.738,22.316,0.0,48.738,20.7306,0.0,0.0,
20.7306,0.0,0.0,22.316;
FenestrationSurface:Detailed,Perimeter_top_ZN_1_Wall_South_Window,Window,Window Non-res Fixed,
Perimeter_top_ZN_1_Wall_South,,AutoCalculate,,1.0,4.0,0.0,0.0,46.0952,0.0,0.0,44.5098,73.107,0.0,
44.5098,73.107,0.0,46.0952;
FenestrationSurface:Detailed,Perimeter_top_ZN_2_Wall_East_Window,Window,Window Non-res Fixed,
Perimeter_top_ZN_2_Wall_East,,AutoCalculate,,1.0,4.0,73.1072,0.0,46.0952,73.1072,0.0,44.5098,
73.1072,48.738,44.5098,73.1072,48.738,46.0952;
FenestrationSurface:Detailed,Perimeter_top_ZN_3_Wall_North_Window,Window,Window Non-res Fixed,
Perimeter_top_ZN_3_Wall_North,,AutoCalculate,,1.0,4.0,73.107,48.7381,46.0952,73.107,48.7381,44.5098,
0.0,48.7381,44.5098,0.0,48.7381,46.0952;
FenestrationSurface:Detailed,Perimeter_top_ZN_4_Wall_West_Window,Window,Window Non-res Fixed,
Perimeter_top_ZN_4_Wall_West,,AutoCalculate,,1.0,4.0,0.0,48.738,46.0952,0.0,48.738,44.5098,0.0,0.0,
44.5098,0.0,0.0,46.0952;
GlobalGeometryRules,UpperLeftCorner,Counterclockwise,Relative,Relative;
People,Basement People,Basement,BLDG_OCC_SCH,Area/Person,,,37.16,0.3,AUTOCALCULATE,ACTIVITY_SCH,,No,
ZoneAveraged,,WORK_EFF_SCH,ClothingInsulationSchedule,,CLOTHING_SCH,AIR_VELO_SCH,FANGER;
People,Core_bottom People,Core_bottom,BLDG_OCC_SCH,Area/Person,,,18.58,0.3,AUTOCALCULATE,
ACTIVITY_SCH,,No,ZoneAveraged,,WORK_EFF_SCH,ClothingInsulationSchedule,,CLOTHING_SCH,AIR_VELO_SCH,
FANGER;
People,Core_mid People,Core_mid,BLDG_OCC_SCH,Area/Person,,,18.58,0.3,AUTOCALCULATE,ACTIVITY_SCH,,No,
ZoneAveraged,,WORK_EFF_SCH,ClothingInsulationSchedule,,CLOTHING_SCH,AIR_VELO_SCH,FANGER;
People,Core_top People,Core_top,BLDG_OCC_SCH,Area/Person,,,18.58,0.3,AUTOCALCULATE,ACTIVITY_SCH,,No,
ZoneAveraged,,WORK_EFF_SCH,ClothingInsulationSchedule,,CLOTHING_SCH,AIR_VELO_SCH,FANGER;
People,Perimeter_bot_ZN_1 People,Perimeter_bot_ZN_1,BLDG_OCC_SCH,Area/Person,,,18.58,0.3,
AUTOCALCULATE,ACTIVITY_SCH,,No,ZoneAveraged,,WORK_EFF_SCH,ClothingInsulationSchedule,,CLOTHING_SCH,
AIR_VELO_SCH,FANGER;
People,Perimeter_bot_ZN_2 People,Perimeter_bot_ZN_2,BLDG_OCC_SCH,Area/Person,,,18.58,0.3,
AUTOCALCULATE,ACTIVITY_SCH,,No,ZoneAveraged,,WORK_EFF_SCH,ClothingInsulationSchedule,,CLOTHING_SCH,
AIR_VELO_SCH,FANGER;
People,Perimeter_bot_ZN_3 People,Perimeter_bot_ZN_3,BLDG_OCC_SCH,Area/Person,,,18.58,0.3,
AUTOCALCULATE,ACTIVITY_SCH,,No,ZoneAveraged,,WORK_EFF_SCH,ClothingInsulationSchedule,,CLOTHING_SCH,
AIR_VELO_SCH,FANGER;
People,Perimeter_bot_ZN_4 People,Perimeter_bot_ZN_4,BLDG_OCC_SCH,Area/Person,,,18.58,0.3,
AUTOCALCULATE,ACTIVITY_SCH,,No,ZoneAveraged,,WORK_EFF_SCH,ClothingInsulationSchedule,,CLOTHING_SCH,
AIR_VELO_SCH,FANGER;
People,Perimeter_mid_ZN_1 People,Perimeter_mid_ZN_1,BLDG_OCC_SCH,Area/Person,,,18.58,0.3,
AUTOCALCULATE,ACTIVITY_SCH,,No,ZoneAveraged,,WORK_EFF_SCH,ClothingInsulationSchedule,,CLOTHING_SCH,
AIR_VELO_SCH,FANGER;
People,Perimeter_mid_ZN_2 People,Perimeter_mid_ZN_2,BLDG_OCC_SCH,Area/Person,,,18.58,0.3,
AUTOCALCULATE,ACTIVITY_SCH,,No,ZoneAveraged,,WORK_EFF_SCH,ClothingInsulationSchedule,,CLOTHING_SCH,
AIR_VELO_SCH,FANGER;
People,Perimeter_mid_ZN_3 People,Perimeter_mid_ZN_3,BLDG_OCC_SCH,Area/Person,,,18.58,0.3,
AUTOCALCULATE,ACTIVITY_SCH,,No,ZoneAveraged,,WORK_EFF_SCH,ClothingInsulationSchedule,,CLOTHING_SCH,
AIR_VELO_SCH,FANGER;
People,Perimeter_mid_ZN_4 People,Perimeter_mid_ZN_4,BLDG_OCC_SCH,Area/Person,,,18.58,0.3,
AUTOCALCULATE,ACTIVITY_SCH,,No,ZoneAveraged,,WORK_EFF_SCH,ClothingInsulationSchedule,,CLOTHING_SCH,
AIR_VELO_SCH,FANGER;
People,Perimeter_top_ZN_1 People,Perimeter_top_ZN_1,BLDG_OCC_SCH,Area/Person,,,18.58,0.3,
AUTOCALCULATE,ACTIVITY_SCH,,No,ZoneAveraged,,WORK_EFF_SCH,ClothingInsulationSchedule,,CLOTHING_SCH,
AIR_VELO_SCH,FANGER;
People,Perimeter_top_ZN_2 People,Perimeter_top_ZN_2,BLDG_OCC_SCH,Area/Person,,,18.58,0.3,
AUTOCALCULATE,ACTIVITY_SCH,,No,ZoneAveraged,,WORK_EFF_SCH,ClothingInsulationSchedule,,CLOTHING_SCH,
AIR_VELO_SCH,FANGER;
People,Perimeter_top_ZN_3 People,Perimeter_top_ZN_3,BLDG_OCC_SCH,Area/Person,,,18.58,0.3,
AUTOCALCULATE,ACTIVITY_SCH,,No,ZoneAveraged,,WORK_EFF_SCH,ClothingInsulationSchedule,,CLOTHING_SCH,
AIR_VELO_SCH,FANGER;
People,Perimeter_top_ZN_4 People,Perimeter_top_ZN_4,BLDG_OCC_SCH,Area/Person,,,18.58,0.3,
AUTOCALCULATE,ACTIVITY_SCH,,No,ZoneAveraged,,WORK_EFF_SCH,ClothingInsulationSchedule,,CLOTHING_SCH,
AIR_VELO_SCH,FANGER;
Lights,Basement_Lights,Basement,BLDG_LIGHT_SCH,Watts/Area,,10.76,,0.0,0.7,0.2,1.0,General,No;
Lights,Core_bottom_Lights,Core_bottom,BLDG_LIGHT_SCH,Watts/Area,,10.76,,0.0,0.7,0.2,1.0,General,No;
Lights,Core_mid_Lights,Core_mid,BLDG_LIGHT_SCH,Watts/Area,,10.76,,0.0,0.7,0.2,1.0,General,No;
Lights,Core_top_Lights,Core_top,BLDG_LIGHT_SCH,Watts/Area,,10.76,,0.0,0.7,0.2,1.0,General,No;
Lights,Perimeter_bot_ZN_1_Lights,Perimeter_bot_ZN_1,BLDG_LIGHT_SCH,Watts/Area,,10.76,,0.0,0.7,0.2,
1.0,General,No;
Lights,Perimeter_bot_ZN_2_Lights,Perimeter_bot_ZN_2,BLDG_LIGHT_SCH,Watts/Area,,10.76,,0.0,0.7,0.2,
1.0,General,No;
Lights,Perimeter_bot_ZN_3_Lights,Perimeter_bot_ZN_3,BLDG_LIGHT_SCH,Watts/Area,,10.76,,0.0,0.7,0.2,
1.0,General,No;
Lights,Perimeter_bot_ZN_4_Lights,Perimeter_bot_ZN_4,BLDG_LIGHT_SCH,Watts/Area,,10.76,,0.0,0.7,0.2,
1.0,General,No;
Lights,Perimeter_mid_ZN_1_Lights,Perimeter_mid_ZN_1,BLDG_LIGHT_SCH,Watts/Area,,10.76,,0.0,0.7,0.2,
1.0,General,No;
Lights,Perimeter_mid_ZN_2_Lights,Perimeter_mid_ZN_2,BLDG_LIGHT_SCH,Watts/Area,,10.76,,0.0,0.7,0.2,
1.0,General,No;
Lights,Perimeter_mid_ZN_3_Lights,Perimeter_mid_ZN_3,BLDG_LIGHT_SCH,Watts/Area,,10.76,,0.0,0.7,0.2,
1.0,General,No;
Lights,Perimeter_mid_ZN_4_Lights,Perimeter_mid_ZN_4,BLDG_LIGHT_SCH,Watts/Area,,10.76,,0.0,0.7,0.2,
1.0,General,No;
Lights,Perimeter_top_ZN_1_Lights,Perimeter_top_ZN_1,BLDG_LIGHT_SCH,Watts/Area,,10.76,,0.0,0.7,0.2,
1.0,General,No;
Lights,Perimeter_top_ZN_2_Lights,Perimeter_top_ZN_2,BLDG_LIGHT_SCH,Watts/Area,,10.76,,0.0,0.7,0.2,
1.0,General,No;
Lights,Perimeter_top_ZN_3_Lights,Perimeter_top_ZN_3,BLDG_LIGHT_SCH,Watts/Area,,10.76,,0.0,0.7,0.2,
1.0,General,No;
Lights,Perimeter_top_ZN_4_Lights,Perimeter_top_ZN_4,BLDG_LIGHT_SCH,Watts/Area,,10.76,,0.0,0.7,0.2,
1.0,General,No;
ElectricEquipment,Basement_PlugMisc_Equip,Basement,BLDG_EQUIP_SCH,Watts/Area,,10.76,,0.0,0.5,0.0,
General;
ElectricEquipment,Core_bottom_PlugMisc_Equip,Core_bottom,BLDG_EQUIP_SCH,Watts/Area,,10.76,,0.0,0.5,
0.0,General;
ElectricEquipment,Core_mid_PlugMisc_Equip,Core_mid,BLDG_EQUIP_SCH,Watts/Area,,10.76,,0.0,0.5,0.0,
General;
ElectricEquipment,Core_top_PlugMisc_Equip,Core_top,BLDG_EQUIP_SCH,Watts/Area,,10.76,,0.0,0.5,0.0,
General;
ElectricEquipment,Perimeter_bot_ZN_1_PlugMisc_Equip,Perimeter_bot_ZN_1,BLDG_EQUIP_SCH,Watts/Area,,
10.76,,0.0,0.5,0.0,General;
ElectricEquipment,Perimeter_bot_ZN_2_PlugMisc_Equip,Perimeter_bot_ZN_2,BLDG_EQUIP_SCH,Watts/Area,,
10.76,,0.0,0.5,0.0,General;
ElectricEquipment,Perimeter_bot_ZN_3_PlugMisc_Equip,Perimeter_bot_ZN_3,BLDG_EQUIP_SCH,Watts/Area,,
10.76,,0.0,0.5,0.0,General;
ElectricEquipment,Perimeter_bot_ZN_4_PlugMisc_Equip,Perimeter_bot_ZN_4,BLDG_EQUIP_SCH,Watts/Area,,
10.76,,0.0,0.5,0.0,General;
ElectricEquipment,Perimeter_mid_ZN_1_PlugMisc_Equip,Perimeter_mid_ZN_1,BLDG_EQUIP_SCH,Watts/Area,,
10.76,,0.0,0.5,0.0,General;
ElectricEquipment,Perimeter_mid_ZN_2_PlugMisc_Equip,Perimeter_mid_ZN_2,BLDG_EQUIP_SCH,Watts/Area,,
10.76,,0.0,0.5,0.0,General;
ElectricEquipment,Perimeter_mid_ZN_3_PlugMisc_Equip,Perimeter_mid_ZN_3,BLDG_EQUIP_SCH,Watts/Area,,
10.76,,0.0,0.5,0.0,General;
ElectricEquipment,Perimeter_mid_ZN_4_PlugMisc_Equip,Perimeter_mid_ZN_4,BLDG_EQUIP_SCH,Watts/Area,,
10.76,,0.0,0.5,0.0,General;
ElectricEquipment,Perimeter_top_ZN_1_PlugMisc_Equip,Perimeter_top_ZN_1,BLDG_EQUIP_SCH,Watts/Area,,
10.76,,0.0,0.5,0.0,General;
ElectricEquipment,Perimeter_top_ZN_2_PlugMisc_Equip,Perimeter_top_ZN_2,BLDG_EQUIP_SCH,Watts/Area,,
10.76,,0.0,0.5,0.0,General;
ElectricEquipment,Perimeter_top_ZN_3_PlugMisc_Equip,Perimeter_top_ZN_3,BLDG_EQUIP_SCH,Watts/Area,,
10.76,,0.0,0.5,0.0,General;
ElectricEquipment,Perimeter_top_ZN_4_PlugMisc_Equip,Perimeter_top_ZN_4,BLDG_EQUIP_SCH,Watts/Area,,
10.76,,0.0,0.5,0.0,General;
Exterior:Lights,Exterior Facade Lighting,ALWAYS_ON,51262.0,AstronomicalClock,
Exterior Facade Lighting;
Exterior:FuelEquipment,Elevators,Electricity,BLDG_ELEVATORS,244443.96,Elevators;
ZoneInfiltration:DesignFlowRate,GroundFloor_Plenum_Infiltration,GroundFloor_Plenum,
INFIL_QUARTER_ON_SCH,Flow/ExteriorArea,,,0.000302,,1.0,0.0,0.0,0.0;
ZoneInfiltration:DesignFlowRate,MidFloor_Plenum_Infiltration,MidFloor_Plenum,INFIL_QUARTER_ON_SCH,
Flow/ExteriorArea,,,0.000302,,1.0,0.0,0.0,0.0;
ZoneInfiltration:DesignFlowRate,Perimeter_bot_ZN_1_Infiltration,Perimeter_bot_ZN_1,
INFIL_QUARTER_ON_SCH,Flow/ExteriorArea,,,0.000302,,1.0,0.0,0.0,0.0;
ZoneInfiltration:DesignFlowRate,Perimeter_bot_ZN_2_Infiltration,Perimeter_bot_ZN_2,
INFIL_QUARTER_ON_SCH,Flow/ExteriorArea,,,0.000302,,1.0,0.0,0.0,0.0;
ZoneInfiltration:DesignFlowRate,Perimeter_bot_ZN_3_Infiltration,Perimeter_bot_ZN_3,
INFIL_QUARTER_ON_SCH,Flow/ExteriorArea,,,0.000302,,1.0,0.0,0.0,0.0;
ZoneInfiltration:DesignFlowRate,Perimeter_bot_ZN_4_Infiltration,Perimeter_bot_ZN_4,
INFIL_QUARTER_ON_SCH,Flow/ExteriorArea,,,0.000302,,1.0,0.0,0.0,0.0;
ZoneInfiltration:DesignFlowRate,Perimeter_mid_ZN_1_Infiltration,Perimeter_mid_ZN_1,
INFIL_QUARTER_ON_SCH,Flow/ExteriorArea,,,0.000302,,1.0,0.0,0.0,0.0;
ZoneInfiltration:DesignFlowRate,Perimeter_mid_ZN_2_Infiltration,Perimeter_mid_ZN_2,
INFIL_QUARTER_ON_SCH,Flow/ExteriorArea,,,0.000302,,1.0,0.0,0.0,0.0;
ZoneInfiltration:DesignFlowRate,Perimeter_mid_ZN_3_Infiltration,Perimeter_mid_ZN_3,
INFIL_QUARTER_ON_SCH,Flow/ExteriorArea,,,0.000302,,1.0,0.0,0.0,0.0;
ZoneInfiltration:DesignFlowRate,Perimeter_mid_ZN_4_Infiltration,Perimeter_mid_ZN_4,
INFIL_QUARTER_ON_SCH,Flow/ExteriorArea,,,0.000302,,1.0,0.0,0.0,0.0;
ZoneInfiltration:DesignFlowRate,Perimeter_top_ZN_1_Infiltration,Perimeter_top_ZN_1,
INFIL_QUARTER_ON_SCH,Flow/ExteriorArea,,,0.000302,,1.0,0.0,0.0,0.0;
ZoneInfiltration:DesignFlowRate,Perimeter_top_ZN_2_Infiltration,Perimeter_top_ZN_2,
INFIL_QUARTER_ON_SCH,Flow/ExteriorArea,,,0.000302,,1.0,0.0,0.0,0.0;
ZoneInfiltration:DesignFlowRate,Perimeter_top_ZN_3_Infiltration,Perimeter_top_ZN_3,
INFIL_QUARTER_ON_SCH,Flow/ExteriorArea,,,0.000302,,1.0,0.0,0.0,0.0;
ZoneInfiltration:DesignFlowRate,Perimeter_top_ZN_4_Infiltration,Perimeter_top_ZN_4,
INFIL_QUARTER_ON_SCH,Flow/ExteriorArea,,,0.000302,,1.0,0.0,0.0,0.0;
ZoneInfiltration:DesignFlowRate,TopFloor_Plenum_Infiltration,TopFloor_Plenum,INFIL_QUARTER_ON_SCH,
Flow/ExteriorArea,,,0.000302,,1.0,0.0,0.0,0.0;
InternalMass,Basement Internal Mass,InteriorFurnishings,Basement,7126.212;
InternalMass,Core_bottom Internal Mass,InteriorFurnishings,Core_bottom,5064.6464;
InternalMass,Core_mid Internal Mass,InteriorFurnishings,Core_mid,5064.6464;
InternalMass,Core_top Internal Mass,InteriorFurnishings,Core_top,5064.6464;
InternalMass,Perimeter_bot_ZN_1 Internal Mass,InteriorFurnishings,Perimeter_bot_ZN_1,626.8394;
InternalMass,Perimeter_bot_ZN_2 Internal Mass,InteriorFurnishings,Perimeter_bot_ZN_2,403.9503;
InternalMass,Perimeter_bot_ZN_3 Internal Mass,InteriorFurnishings,Perimeter_bot_ZN_3,626.8257;
InternalMass,Perimeter_bot_ZN_4 Internal Mass,InteriorFurnishings,Perimeter_bot_ZN_4,403.9503;
InternalMass,Perimeter_mid_ZN_1 Internal Mass,InteriorFurnishings,Perimeter_mid_ZN_1,626.8394;
InternalMass,Perimeter_mid_ZN_2 Internal Mass,InteriorFurnishings,Perimeter_mid_ZN_2,403.9503;
InternalMass,Perimeter_mid_ZN_3 Internal Mass,InteriorFurnishings,Perimeter_mid_ZN_3,626.8257;
InternalMass,Perimeter_mid_ZN_4 Internal Mass,InteriorFurnishings,Perimeter_mid_ZN_4,403.9503;
InternalMass,Perimeter_top_ZN_1 Internal Mass,InteriorFurnishings,Perimeter_top_ZN_1,626.8394;
InternalMass,Perimeter_top_ZN_2 Internal Mass,InteriorFurnishings,Perimeter_top_ZN_2,403.9503;
InternalMass,Perimeter_top_ZN_3 Internal Mass,InteriorFurnishings,Perimeter_top_ZN_3,626.8257;
InternalMass,Perimeter_top_ZN_4 Internal Mass,InteriorFurnishings,Perimeter_top_ZN_4,403.9503;
Schedule:Compact,BLDG_ELEVATORS,Fraction,Through: 12/31,For: AllDays,Until: 04:00,0.05,Until: 05:00,
0.1,Until: 06:00,0.2,Until: 07:00,0.4,Until: 09:00,0.5,Until: 10:00,0.35,Until: 16:00,0.15,
Until: 17:00,0.35,Until: 19:00,0.5,Until: 21:00,0.4,Until: 22:00,0.3,Until: 23:00,0.2,Until: 24:00,
0.1;
Schedule:Compact,INFIL_QUARTER_ON_SCH,Fraction,Through: 12/31,For: Weekdays SummerDesignDay,
Until: 06:00,1.0,Until: 22:00,0.25,Until: 24:00,1.0,For: Saturday WinterDesignDay,Until: 06:00,1.0,
Until: 18:00,0.25,Until: 24:00,1.0,For: Sunday Holidays AllOtherDays,Until: 24:00,1.0;
Schedule:Compact,BLDG_OCC_SCH,Fraction,Through: 12/31,For: SummerDesignDay,Until: 06:00,0.0,
Until: 22:00,1.0,Until: 24:00,0.05,For: Weekdays,Until: 06:00,0.0,Until: 07:00,0.1,Until: 08:00,0.2,
Until: 12:00,0.95,Until: 13:00,0.5,Until: 17:00,0.95,Until: 18:00,0.7,Until: 20:00,0.4,Until: 22:00,
0.1,Until: 24:00,0.05,For: Saturday,Until: 06:00,0.0,Until: 08:00,0.1,Until: 14:00,0.5,Until: 17:00,
0.1,Until: 24:00,0.0,For: AllOtherDays,Until: 24:00,0.0;
Schedule:Compact,BLDG_LIGHT_SCH,Fraction,Through: 12/31,For: Weekdays,Until: 05:00,0.05,
Until: 07:00,0.1,Until: 08:00,0.3,Until: 17:00,0.9,Until: 18:00,0.7,Until: 20:00,0.5,Until: 22:00,
0.3,Until: 23:00,0.1,Until: 24:00,0.05,For: Saturday,Until: 06:00,0.05,Until: 08:00,0.1,
Until: 14:00,0.5,Until: 17:00,0.15,Until: 24:00,0.05,For: SummerDesignDay,Until: 24:00,1.0,
For: WinterDesignDay,Until: 24:00,0.0,For: AllOtherDays,Until: 24:00,0.05;
Schedule:Compact,BLDG_EQUIP_SCH,Fraction,Through: 12/31,For: Weekdays,Until: 08:00,0.4,Until: 12:00,
0.9,Until: 13:00,0.8,Until: 17:00,0.9,Until: 18:00,0.8,Until: 20:00,0.6,Until: 22:00,0.5,
Until: 24:00,0.4,For: Saturday,Until: 06:00,0.3,Until: 08:00,0.4,Until: 14:00,0.5,Until: 17:00,0.35,
Until: 24:00,0.3,For: SummerDesignDay,Until: 24:00,1.0,For: WinterDesignDay,Until: 24:00,0.0,
For: AllOtherDays,Until: 24:00,0.3;
Schedule:Compact,ACTIVITY_SCH,Any Number,Through: 12/31,For: AllDays,Until: 24:00,120.0;
Schedule:Compact,WORK_EFF_SCH,Fraction,Through: 12/31,For: AllDays,Until: 24:00,0.0;
Schedule:Compact,AIR_VELO_SCH,Any Number,Through: 12/31,For: AllDays,Until: 24:00,0.2;
Schedule:Compact,CLOTHING_SCH,Any Number,Through: 04/30,For: AllDays,Until: 24:00,1.0,
Through: 09/30,For: AllDays,Until: 24:00,0.5,Through: 12/31,For: AllDays,Until: 24:00,1.0;
Fan:VariableVolume,VAV_1_Fan,HVACOperationSchd,0.6045,1017.592,AUTOSIZE,FixedFlowRate,,0.0,0.93,1.0,
0.040759894,0.08804497,-0.07292612,0.94373982,0.0,VAV_1_HeatC-VAV_1_FanNode,
VAV_1 Supply Equipment Outlet Node,Fan Energy;
Fan:VariableVolume,VAV_2_Fan,HVACOperationSchd,0.6175,1017.592,AUTOSIZE,FixedFlowRate,,0.0,0.95,1.0,
0.040759894,0.08804497,-0.07292612,0.94373982,0.0,VAV_2_HeatC-VAV_2_FanNode,
VAV_2 Supply Equipment Outlet Node,Fan Energy;
Fan:VariableVolume,VAV_3_Fan,HVACOperationSchd,0.6045,1017.592,AUTOSIZE,FixedFlowRate,,0.0,0.93,1.0,
0.040759894,0.08804497,-0.07292612,0.94373982,0.0,VAV_3_HeatC-VAV_3_FanNode,
VAV_3 Supply Equipment Outlet Node,Fan Energy;
Fan:VariableVolume,VAV_5_Fan,HVACOperationSchd,0.5915,1109.648,AUTOSIZE,FixedFlowRate,,0.0,0.91,1.0,
0.040759894,0.08804497,-0.07292612,0.94373982,0.0,VAV_5_HeatC-VAV_5_FanNode,
VAV_5 Supply Equipment Outlet Node,Fan Energy;
Coil:Heating:Water,Basement VAV Box Reheat Coil,ALWAYS_ON,AUTOSIZE,AUTOSIZE,
Basement VAV Box Reheat CoilDemand Inlet Node,Basement VAV Box Reheat CoilDemand Outlet Node,
Basement VAV Box Damper Node,Basement VAV Box Outlet Node Name,
UFactorTimesAreaAndDesignWaterFlowRate,AUTOSIZE,82.2,16.6,71.1,32.2,;
Coil:Heating:Water,Core_bottom VAV Box Reheat Coil,ALWAYS_ON,AUTOSIZE,AUTOSIZE,
Core_bottom VAV Box Reheat CoilDemand Inlet Node,Core_bottom VAV Box Reheat CoilDemand Outlet Node,
Core_bottom VAV Box Damper Node,Core_bottom VAV Box Outlet Node Name,
UFactorTimesAreaAndDesignWaterFlowRate,AUTOSIZE,82.2,16.6,71.1,32.2,;
Coil:Heating:Water,Core_mid VAV Box Reheat Coil,ALWAYS_ON,AUTOSIZE,AUTOSIZE,
Core_mid VAV Box Reheat CoilDemand Inlet Node,Core_mid VAV Box Reheat CoilDemand Outlet Node,
Core_mid VAV Box Damper Node,Core_mid VAV Box Outlet Node Name,
UFactorTimesAreaAndDesignWaterFlowRate,AUTOSIZE,82.2,16.6,71.1,32.2,;
Coil:Heating:Water,Core_top VAV Box Reheat Coil,ALWAYS_ON,AUTOSIZE,AUTOSIZE,
Core_top VAV Box Reheat CoilDemand Inlet Node,Core_top VAV Box Reheat CoilDemand Outlet Node,
Core_top VAV Box Damper Node,Core_top VAV Box Outlet Node Name,
UFactorTimesAreaAndDesignWaterFlowRate,AUTOSIZE,82.2,16.6,71.1,32.2,;
Coil:Heating:Water,Perimeter_bot_ZN_1 VAV Box Reheat Coil,ALWAYS_ON,AUTOSIZE,AUTOSIZE,
Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Inlet Node,
Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Outlet Node,Perimeter_bot_ZN_1 VAV Box Damper Node,
Perimeter_bot_ZN_1 VAV Box Outlet Node Name,UFactorTimesAreaAndDesignWaterFlowRate,AUTOSIZE,82.2,
16.6,71.1,32.2,;
Coil:Heating:Water,Perimeter_bot_ZN_2 VAV Box Reheat Coil,ALWAYS_ON,AUTOSIZE,AUTOSIZE,
Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Inlet Node,
Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Outlet Node,Perimeter_bot_ZN_2 VAV Box Damper Node,
Perimeter_bot_ZN_2 VAV Box Outlet Node Name,UFactorTimesAreaAndDesignWaterFlowRate,AUTOSIZE,82.2,
16.6,71.1,32.2,;
Coil:Heating:Water,Perimeter_bot_ZN_3 VAV Box Reheat Coil,ALWAYS_ON,AUTOSIZE,AUTOSIZE,
Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Inlet Node,
Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Outlet Node,Perimeter_bot_ZN_3 VAV Box Damper Node,
Perimeter_bot_ZN_3 VAV Box Outlet Node Name,UFactorTimesAreaAndDesignWaterFlowRate,AUTOSIZE,82.2,
16.6,71.1,32.2,;
Coil:Heating:Water,Perimeter_bot_ZN_4 VAV Box Reheat Coil,ALWAYS_ON,AUTOSIZE,AUTOSIZE,
Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Inlet Node,
Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Outlet Node,Perimeter_bot_ZN_4 VAV Box Damper Node,
Perimeter_bot_ZN_4 VAV Box Outlet Node Name,UFactorTimesAreaAndDesignWaterFlowRate,AUTOSIZE,82.2,
16.6,71.1,32.2,;
Coil:Heating:Water,Perimeter_mid_ZN_1 VAV Box Reheat Coil,ALWAYS_ON,AUTOSIZE,AUTOSIZE,
Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Inlet Node,
Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Outlet Node,Perimeter_mid_ZN_1 VAV Box Damper Node,
Perimeter_mid_ZN_1 VAV Box Outlet Node Name,UFactorTimesAreaAndDesignWaterFlowRate,AUTOSIZE,82.2,
16.6,71.1,32.2,;
Coil:Heating:Water,Perimeter_mid_ZN_2 VAV Box Reheat Coil,ALWAYS_ON,AUTOSIZE,AUTOSIZE,
Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Inlet Node,
Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Outlet Node,Perimeter_mid_ZN_2 VAV Box Damper Node,
Perimeter_mid_ZN_2 VAV Box Outlet Node Name,UFactorTimesAreaAndDesignWaterFlowRate,AUTOSIZE,82.2,
16.6,71.1,32.2,;
Coil:Heating:Water,Perimeter_mid_ZN_3 VAV Box Reheat Coil,ALWAYS_ON,AUTOSIZE,AUTOSIZE,
Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Inlet Node,
Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Outlet Node,Perimeter_mid_ZN_3 VAV Box Damper Node,
Perimeter_mid_ZN_3 VAV Box Outlet Node Name,UFactorTimesAreaAndDesignWaterFlowRate,AUTOSIZE,82.2,
16.6,71.1,32.2,;
Coil:Heating:Water,Perimeter_mid_ZN_4 VAV Box Reheat Coil,ALWAYS_ON,AUTOSIZE,AUTOSIZE,
Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Inlet Node,
Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Outlet Node,Perimeter_mid_ZN_4 VAV Box Damper Node,
Perimeter_mid_ZN_4 VAV Box Outlet Node Name,UFactorTimesAreaAndDesignWaterFlowRate,AUTOSIZE,82.2,
16.6,71.1,32.2,;
Coil:Heating:Water,Perimeter_top_ZN_1 VAV Box Reheat Coil,ALWAYS_ON,AUTOSIZE,AUTOSIZE,
Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Inlet Node,
Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Outlet Node,Perimeter_top_ZN_1 VAV Box Damper Node,
Perimeter_top_ZN_1 VAV Box Outlet Node Name,UFactorTimesAreaAndDesignWaterFlowRate,AUTOSIZE,82.2,
16.6,71.1,32.2,;
Coil:Heating:Water,Perimeter_top_ZN_2 VAV Box Reheat Coil,ALWAYS_ON,AUTOSIZE,AUTOSIZE,
Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Inlet Node,
Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Outlet Node,Perimeter_top_ZN_2 VAV Box Damper Node,
Perimeter_top_ZN_2 VAV Box Outlet Node Name,UFactorTimesAreaAndDesignWaterFlowRate,AUTOSIZE,82.2,
16.6,71.1,32.2,;
Coil:Heating:Water,Perimeter_top_ZN_3 VAV Box Reheat Coil,ALWAYS_ON,AUTOSIZE,AUTOSIZE,
Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Inlet Node,
Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Outlet Node,Perimeter_top_ZN_3 VAV Box Damper Node,
Perimeter_top_ZN_3 VAV Box Outlet Node Name,UFactorTimesAreaAndDesignWaterFlowRate,AUTOSIZE,82.2,
16.6,71.1,32.2,;
Coil:Heating:Water,Perimeter_top_ZN_4 VAV Box Reheat Coil,ALWAYS_ON,AUTOSIZE,AUTOSIZE,
Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Inlet Node,
Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Outlet Node,Perimeter_top_ZN_4 VAV Box Damper Node,
Perimeter_top_ZN_4 VAV Box Outlet Node Name,UFactorTimesAreaAndDesignWaterFlowRate,AUTOSIZE,82.2,
16.6,71.1,32.2,;
Coil:Heating:Water,VAV_1_HeatC,ALWAYS_ON,AUTOSIZE,AUTOSIZE,VAV_1_HeatCDemand Inlet Node,
VAV_1_HeatCDemand Outlet Node,VAV_1_CoolC-VAV_1_HeatCNode,VAV_1_HeatC-VAV_1_FanNode,
UFactorTimesAreaAndDesignWaterFlowRate,AUTOSIZE,82.2,16.6,71.1,32.2,;
Coil:Heating:Water,VAV_2_HeatC,ALWAYS_ON,AUTOSIZE,AUTOSIZE,VAV_2_HeatCDemand Inlet Node,
VAV_2_HeatCDemand Outlet Node,VAV_2_CoolC-VAV_2_HeatCNode,VAV_2_HeatC-VAV_2_FanNode,
UFactorTimesAreaAndDesignWaterFlowRate,AUTOSIZE,82.2,16.6,71.1,32.2,;
Coil:Heating:Water,VAV_3_HeatC,ALWAYS_ON,AUTOSIZE,AUTOSIZE,VAV_3_HeatCDemand Inlet Node,
VAV_3_HeatCDemand Outlet Node,VAV_3_CoolC-VAV_3_HeatCNode,VAV_3_HeatC-VAV_3_FanNode,
UFactorTimesAreaAndDesignWaterFlowRate,AUTOSIZE,82.2,16.6,71.1,32.2,;
Coil:Heating:Water,VAV_5_HeatC,ALWAYS_ON,AUTOSIZE,AUTOSIZE,VAV_5_HeatCDemand Inlet Node,
VAV_5_HeatCDemand Outlet Node,VAV_5_CoolC-VAV_5_HeatCNode,VAV_5_HeatC-VAV_5_FanNode,
UFactorTimesAreaAndDesignWaterFlowRate,AUTOSIZE,82.2,16.6,71.1,32.2,;
Coil:Cooling:Water,VAV_3_CoolC,ALWAYS_ON,AUTOSIZE,AUTOSIZE,AUTOSIZE,AUTOSIZE,AUTOSIZE,AUTOSIZE,
AUTOSIZE,VAV_3_CoolCDemand Inlet Node,VAV_3_CoolCDemand Outlet Node,VAV_3_OA-VAV_3_CoolCNode,
VAV_3_CoolC-VAV_3_HeatCNode,SimpleAnalysis,CrossFlow;
Coil:Cooling:Water,VAV_2_CoolC,ALWAYS_ON,AUTOSIZE,AUTOSIZE,AUTOSIZE,AUTOSIZE,AUTOSIZE,AUTOSIZE,
AUTOSIZE,VAV_2_CoolCDemand Inlet Node,VAV_2_CoolCDemand Outlet Node,VAV_2_OA-VAV_2_CoolCNode,
VAV_2_CoolC-VAV_2_HeatCNode,SimpleAnalysis,CrossFlow;
Coil:Cooling:Water,VAV_1_CoolC,ALWAYS_ON,AUTOSIZE,AUTOSIZE,AUTOSIZE,AUTOSIZE,AUTOSIZE,AUTOSIZE,
AUTOSIZE,VAV_1_CoolCDemand Inlet Node,VAV_1_CoolCDemand Outlet Node,VAV_1_OA-VAV_1_CoolCNode,
VAV_1_CoolC-VAV_1_HeatCNode,SimpleAnalysis,CrossFlow;
Coil:Cooling:Water,VAV_5_CoolC,ALWAYS_ON,AUTOSIZE,AUTOSIZE,AUTOSIZE,AUTOSIZE,AUTOSIZE,AUTOSIZE,
AUTOSIZE,VAV_5_CoolCDemand Inlet Node,VAV_5_CoolCDemand Outlet Node,VAV_5_OA-VAV_5_CoolCNode,
VAV_5_CoolC-VAV_5_HeatCNode,SimpleAnalysis,CrossFlow;
AirTerminal:SingleDuct:VAV:Reheat,Basement VAV Box Component,ALWAYS_ON,Basement VAV Box Damper Node,
Basement VAV Box Inlet Node Name,AUTOSIZE,Constant,0.3,,,Coil:Heating:Water,
Basement VAV Box Reheat Coil,AUTOSIZE,0.0,Basement VAV Box Outlet Node Name,0.001,NORMAL,,;
AirTerminal:SingleDuct:VAV:Reheat,Core_bottom VAV Box Component,ALWAYS_ON,
Core_bottom VAV Box Damper Node,Core_bottom VAV Box Inlet Node Name,AUTOSIZE,Constant,0.3,,,
Coil:Heating:Water,Core_bottom VAV Box Reheat Coil,AUTOSIZE,0.0,
Core_bottom VAV Box Outlet Node Name,0.001,NORMAL,,;
AirTerminal:SingleDuct:VAV:Reheat,Core_mid VAV Box Component,ALWAYS_ON,Core_mid VAV Box Damper Node,
Core_mid VAV Box Inlet Node Name,AUTOSIZE,Constant,0.3,,,Coil:Heating:Water,
Core_mid VAV Box Reheat Coil,AUTOSIZE,0.0,Core_mid VAV Box Outlet Node Name,0.001,NORMAL,,;
AirTerminal:SingleDuct:VAV:Reheat,Core_top VAV Box Component,ALWAYS_ON,Core_top VAV Box Damper Node,
Core_top VAV Box Inlet Node Name,AUTOSIZE,Constant,0.3,,,Coil:Heating:Water,
Core_top VAV Box Reheat Coil,AUTOSIZE,0.0,Core_top VAV Box Outlet Node Name,0.001,NORMAL,,;
AirTerminal:SingleDuct:VAV:Reheat,Perimeter_bot_ZN_1 VAV Box Component,ALWAYS_ON,
Perimeter_bot_ZN_1 VAV Box Damper Node,Perimeter_bot_ZN_1 VAV Box Inlet Node Name,AUTOSIZE,Constant,
0.3,,,Coil:Heating:Water,Perimeter_bot_ZN_1 VAV Box Reheat Coil,AUTOSIZE,0.0,
Perimeter_bot_ZN_1 VAV Box Outlet Node Name,0.001,NORMAL,,;
AirTerminal:SingleDuct:VAV:Reheat,Perimeter_bot_ZN_2 VAV Box Component,ALWAYS_ON,
Perimeter_bot_ZN_2 VAV Box Damper Node,Perimeter_bot_ZN_2 VAV Box Inlet Node Name,AUTOSIZE,Constant,
0.3,,,Coil:Heating:Water,Perimeter_bot_ZN_2 VAV Box Reheat Coil,AUTOSIZE,0.0,
Perimeter_bot_ZN_2 VAV Box Outlet Node Name,0.001,NORMAL,,;
AirTerminal:SingleDuct:VAV:Reheat,Perimeter_bot_ZN_3 VAV Box Component,ALWAYS_ON,
Perimeter_bot_ZN_3 VAV Box Damper Node,Perimeter_bot_ZN_3 VAV Box Inlet Node Name,AUTOSIZE,Constant,
0.3,,,Coil:Heating:Water,Perimeter_bot_ZN_3 VAV Box Reheat Coil,AUTOSIZE,0.0,
Perimeter_bot_ZN_3 VAV Box Outlet Node Name,0.001,NORMAL,,;
AirTerminal:SingleDuct:VAV:Reheat,Perimeter_bot_ZN_4 VAV Box Component,ALWAYS_ON,
Perimeter_bot_ZN_4 VAV Box Damper Node,Perimeter_bot_ZN_4 VAV Box Inlet Node Name,AUTOSIZE,Constant,
0.3,,,Coil:Heating:Water,Perimeter_bot_ZN_4 VAV Box Reheat Coil,AUTOSIZE,0.0,
Perimeter_bot_ZN_4 VAV Box Outlet Node Name,0.001,NORMAL,,;
AirTerminal:SingleDuct:VAV:Reheat,Perimeter_mid_ZN_1 VAV Box Component,ALWAYS_ON,
Perimeter_mid_ZN_1 VAV Box Damper Node,Perimeter_mid_ZN_1 VAV Box Inlet Node Name,AUTOSIZE,Constant,
0.3,,,Coil:Heating:Water,Perimeter_mid_ZN_1 VAV Box Reheat Coil,AUTOSIZE,0.0,
Perimeter_mid_ZN_1 VAV Box Outlet Node Name,0.001,NORMAL,,;
AirTerminal:SingleDuct:VAV:Reheat,Perimeter_mid_ZN_2 VAV Box Component,ALWAYS_ON,
Perimeter_mid_ZN_2 VAV Box Damper Node,Perimeter_mid_ZN_2 VAV Box Inlet Node Name,AUTOSIZE,Constant,
0.3,,,Coil:Heating:Water,Perimeter_mid_ZN_2 VAV Box Reheat Coil,AUTOSIZE,0.0,
Perimeter_mid_ZN_2 VAV Box Outlet Node Name,0.001,NORMAL,,;
AirTerminal:SingleDuct:VAV:Reheat,Perimeter_mid_ZN_3 VAV Box Component,ALWAYS_ON,
Perimeter_mid_ZN_3 VAV Box Damper Node,Perimeter_mid_ZN_3 VAV Box Inlet Node Name,AUTOSIZE,Constant,
0.3,,,Coil:Heating:Water,Perimeter_mid_ZN_3 VAV Box Reheat Coil,AUTOSIZE,0.0,
Perimeter_mid_ZN_3 VAV Box Outlet Node Name,0.001,NORMAL,,;
AirTerminal:SingleDuct:VAV:Reheat,Perimeter_mid_ZN_4 VAV Box Component,ALWAYS_ON,
Perimeter_mid_ZN_4 VAV Box Damper Node,Perimeter_mid_ZN_4 VAV Box Inlet Node Name,AUTOSIZE,Constant,
0.3,,,Coil:Heating:Water,Perimeter_mid_ZN_4 VAV Box Reheat Coil,AUTOSIZE,0.0,
Perimeter_mid_ZN_4 VAV Box Outlet Node Name,0.001,NORMAL,,;
AirTerminal:SingleDuct:VAV:Reheat,Perimeter_top_ZN_1 VAV Box Component,ALWAYS_ON,
Perimeter_top_ZN_1 VAV Box Damper Node,Perimeter_top_ZN_1 VAV Box Inlet Node Name,AUTOSIZE,Constant,
0.3,,,Coil:Heating:Water,Perimeter_top_ZN_1 VAV Box Reheat Coil,AUTOSIZE,0.0,
Perimeter_top_ZN_1 VAV Box Outlet Node Name,0.001,NORMAL,,;
AirTerminal:SingleDuct:VAV:Reheat,Perimeter_top_ZN_2 VAV Box Component,ALWAYS_ON,
Perimeter_top_ZN_2 VAV Box Damper Node,Perimeter_top_ZN_2 VAV Box Inlet Node Name,AUTOSIZE,Constant,
0.3,,,Coil:Heating:Water,Perimeter_top_ZN_2 VAV Box Reheat Coil,AUTOSIZE,0.0,
Perimeter_top_ZN_2 VAV Box Outlet Node Name,0.001,NORMAL,,;
AirTerminal:SingleDuct:VAV:Reheat,Perimeter_top_ZN_3 VAV Box Component,ALWAYS_ON,
Perimeter_top_ZN_3 VAV Box Damper Node,Perimeter_top_ZN_3 VAV Box Inlet Node Name,AUTOSIZE,Constant,
0.3,,,Coil:Heating:Water,Perimeter_top_ZN_3 VAV Box Reheat Coil,AUTOSIZE,0.0,
Perimeter_top_ZN_3 VAV Box Outlet Node Name,0.001,NORMAL,,;
AirTerminal:SingleDuct:VAV:Reheat,Perimeter_top_ZN_4 VAV Box Component,ALWAYS_ON,
Perimeter_top_ZN_4 VAV Box Damper Node,Perimeter_top_ZN_4 VAV Box Inlet Node Name,AUTOSIZE,Constant,
0.3,,,Coil:Heating:Water,Perimeter_top_ZN_4 VAV Box Reheat Coil,AUTOSIZE,0.0,
Perimeter_top_ZN_4 VAV Box Outlet Node Name,0.001,NORMAL,,;
ZoneHVAC:EquipmentList,Basement Equipment,SequentialLoad,ZoneHVAC:AirDistributionUnit,
Basement VAV Box,1.0,1.0,,;
ZoneHVAC:EquipmentList,Core_bottom Equipment,SequentialLoad,ZoneHVAC:AirDistributionUnit,
Core_bottom VAV Box,1.0,1.0,,;
ZoneHVAC:EquipmentList,Core_mid Equipment,SequentialLoad,ZoneHVAC:AirDistributionUnit,
Core_mid VAV Box,1.0,1.0,,;
ZoneHVAC:EquipmentList,Core_top Equipment,SequentialLoad,ZoneHVAC:AirDistributionUnit,
Core_top VAV Box,1.0,1.0,,;
ZoneHVAC:EquipmentList,Perimeter_bot_ZN_1 Equipment,SequentialLoad,ZoneHVAC:AirDistributionUnit,
Perimeter_bot_ZN_1 VAV Box,1.0,1.0,,;
ZoneHVAC:EquipmentList,Perimeter_bot_ZN_2 Equipment,SequentialLoad,ZoneHVAC:AirDistributionUnit,
Perimeter_bot_ZN_2 VAV Box,1.0,1.0,,;
ZoneHVAC:EquipmentList,Perimeter_bot_ZN_3 Equipment,SequentialLoad,ZoneHVAC:AirDistributionUnit,
Perimeter_bot_ZN_3 VAV Box,1.0,1.0,,;
ZoneHVAC:EquipmentList,Perimeter_bot_ZN_4 Equipment,SequentialLoad,ZoneHVAC:AirDistributionUnit,
Perimeter_bot_ZN_4 VAV Box,1.0,1.0,,;
ZoneHVAC:EquipmentList,Perimeter_mid_ZN_1 Equipment,SequentialLoad,ZoneHVAC:AirDistributionUnit,
Perimeter_mid_ZN_1 VAV Box,1.0,1.0,,;
ZoneHVAC:EquipmentList,Perimeter_mid_ZN_2 Equipment,SequentialLoad,ZoneHVAC:AirDistributionUnit,
Perimeter_mid_ZN_2 VAV Box,1.0,1.0,,;
ZoneHVAC:EquipmentList,Perimeter_mid_ZN_3 Equipment,SequentialLoad,ZoneHVAC:AirDistributionUnit,
Perimeter_mid_ZN_3 VAV Box,1.0,1.0,,;
ZoneHVAC:EquipmentList,Perimeter_mid_ZN_4 Equipment,SequentialLoad,ZoneHVAC:AirDistributionUnit,
Perimeter_mid_ZN_4 VAV Box,1.0,1.0,,;
ZoneHVAC:EquipmentList,Perimeter_top_ZN_1 Equipment,SequentialLoad,ZoneHVAC:AirDistributionUnit,
Perimeter_top_ZN_1 VAV Box,1.0,1.0,,;
ZoneHVAC:EquipmentList,Perimeter_top_ZN_2 Equipment,SequentialLoad,ZoneHVAC:AirDistributionUnit,
Perimeter_top_ZN_2 VAV Box,1.0,1.0,,;
ZoneHVAC:EquipmentList,Perimeter_top_ZN_3 Equipment,SequentialLoad,ZoneHVAC:AirDistributionUnit,
Perimeter_top_ZN_3 VAV Box,1.0,1.0,,;
ZoneHVAC:EquipmentList,Perimeter_top_ZN_4 Equipment,SequentialLoad,ZoneHVAC:AirDistributionUnit,
Perimeter_top_ZN_4 VAV Box,1.0,1.0,,;
Sizing:Zone,Basement,SupplyAirTemperature,12.8,,SupplyAirTemperature,50.0,,0.0085,0.008,
SZ DSOA Basement,,,DesignDay,,,,,DesignDay,,,,,,No,NeutralSupplyAir,autosize,autosize;
DesignSpecification:OutdoorAir,SZ DSOA Basement,Flow/Person,0.0125,,;
Sizing:Zone,Core_bottom,SupplyAirTemperature,12.8,,SupplyAirTemperature,50.0,,0.0085,0.008,
SZ DSOA Core_bottom,,,DesignDay,,,,,DesignDay,,,,,,No,NeutralSupplyAir,autosize,autosize;
DesignSpecification:OutdoorAir,SZ DSOA Core_bottom,Flow/Person,0.0125,,;
Sizing:Zone,Core_mid,SupplyAirTemperature,12.8,,SupplyAirTemperature,50.0,,0.0085,0.008,
SZ DSOA Core_mid,,,DesignDay,,,,,DesignDay,,,,,,No,NeutralSupplyAir,autosize,autosize;
DesignSpecification:OutdoorAir,SZ DSOA Core_mid,Flow/Person,0.0125,,;
Sizing:Zone,Core_top,SupplyAirTemperature,12.8,,SupplyAirTemperature,50.0,,0.0085,0.008,
SZ DSOA Core_top,,,DesignDay,,,,,DesignDay,,,,,,No,NeutralSupplyAir,autosize,autosize;
DesignSpecification:OutdoorAir,SZ DSOA Core_top,Flow/Person,0.0125,,;
Sizing:Zone,Perimeter_bot_ZN_1,SupplyAirTemperature,12.8,,SupplyAirTemperature,50.0,,0.0085,0.008,
SZ DSOA Perimeter_bot_ZN_1,,,DesignDay,,,,,DesignDay,,,,,,No,NeutralSupplyAir,autosize,autosize;
DesignSpecification:OutdoorAir,SZ DSOA Perimeter_bot_ZN_1,Flow/Person,0.0125,,;
Sizing:Zone,Perimeter_bot_ZN_2,SupplyAirTemperature,12.8,,SupplyAirTemperature,50.0,,0.0085,0.008,
SZ DSOA Perimeter_bot_ZN_2,,,DesignDay,,,,,DesignDay,,,,,,No,NeutralSupplyAir,autosize,autosize;
DesignSpecification:OutdoorAir,SZ DSOA Perimeter_bot_ZN_2,Flow/Person,0.0125,,;
Sizing:Zone,Perimeter_bot_ZN_3,SupplyAirTemperature,12.8,,SupplyAirTemperature,50.0,,0.0085,0.008,
SZ DSOA Perimeter_bot_ZN_3,,,DesignDay,,,,,DesignDay,,,,,,No,NeutralSupplyAir,autosize,autosize;
DesignSpecification:OutdoorAir,SZ DSOA Perimeter_bot_ZN_3,Flow/Person,0.0125,,;
Sizing:Zone,Perimeter_bot_ZN_4,SupplyAirTemperature,12.8,,SupplyAirTemperature,50.0,,0.0085,0.008,
SZ DSOA Perimeter_bot_ZN_4,,,DesignDay,,,,,DesignDay,,,,,,No,NeutralSupplyAir,autosize,autosize;
DesignSpecification:OutdoorAir,SZ DSOA Perimeter_bot_ZN_4,Flow/Person,0.0125,,;
Sizing:Zone,Perimeter_mid_ZN_1,SupplyAirTemperature,12.8,,SupplyAirTemperature,50.0,,0.0085,0.008,
SZ DSOA Perimeter_mid_ZN_1,,,DesignDay,,,,,DesignDay,,,,,,No,NeutralSupplyAir,autosize,autosize;
DesignSpecification:OutdoorAir,SZ DSOA Perimeter_mid_ZN_1,Flow/Person,0.0125,,;
Sizing:Zone,Perimeter_mid_ZN_2,SupplyAirTemperature,12.8,,SupplyAirTemperature,50.0,,0.0085,0.008,
SZ DSOA Perimeter_mid_ZN_2,,,DesignDay,,,,,DesignDay,,,,,,No,NeutralSupplyAir,autosize,autosize;
DesignSpecification:OutdoorAir,SZ DSOA Perimeter_mid_ZN_2,Flow/Person,0.0125,,;
Sizing:Zone,Perimeter_mid_ZN_3,SupplyAirTemperature,12.8,,SupplyAirTemperature,50.0,,0.0085,0.008,
SZ DSOA Perimeter_mid_ZN_3,,,DesignDay,,,,,DesignDay,,,,,,No,NeutralSupplyAir,autosize,autosize;
DesignSpecification:OutdoorAir,SZ DSOA Perimeter_mid_ZN_3,Flow/Person,0.0125,,;
Sizing:Zone,Perimeter_mid_ZN_4,SupplyAirTemperature,12.8,,SupplyAirTemperature,50.0,,0.0085,0.008,
SZ DSOA Perimeter_mid_ZN_4,,,DesignDay,,,,,DesignDay,,,,,,No,NeutralSupplyAir,autosize,autosize;
DesignSpecification:OutdoorAir,SZ DSOA Perimeter_mid_ZN_4,Flow/Person,0.0125,,;
Sizing:Zone,Perimeter_top_ZN_1,SupplyAirTemperature,12.8,,SupplyAirTemperature,50.0,,0.0085,0.008,
SZ DSOA Perimeter_top_ZN_1,,,DesignDay,,,,,DesignDay,,,,,,No,NeutralSupplyAir,autosize,autosize;
DesignSpecification:OutdoorAir,SZ DSOA Perimeter_top_ZN_1,Flow/Person,0.0125,,;
Sizing:Zone,Perimeter_top_ZN_2,SupplyAirTemperature,12.8,,SupplyAirTemperature,50.0,,0.0085,0.008,
SZ DSOA Perimeter_top_ZN_2,,,DesignDay,,,,,DesignDay,,,,,,No,NeutralSupplyAir,autosize,autosize;
DesignSpecification:OutdoorAir,SZ DSOA Perimeter_top_ZN_2,Flow/Person,0.0125,,;
Sizing:Zone,Perimeter_top_ZN_3,SupplyAirTemperature,12.8,,SupplyAirTemperature,50.0,,0.0085,0.008,
SZ DSOA Perimeter_top_ZN_3,,,DesignDay,,,,,DesignDay,,,,,,No,NeutralSupplyAir,autosize,autosize;
DesignSpecification:OutdoorAir,SZ DSOA Perimeter_top_ZN_3,Flow/Person,0.0125,,;
Sizing:Zone,Perimeter_top_ZN_4,SupplyAirTemperature,12.8,,SupplyAirTemperature,50.0,,0.0085,0.008,
SZ DSOA Perimeter_top_ZN_4,,,DesignDay,,,,,DesignDay,,,,,,No,NeutralSupplyAir,autosize,autosize;
DesignSpecification:OutdoorAir,SZ DSOA Perimeter_top_ZN_4,Flow/Person,0.0125,,;
ZoneControl:Thermostat,Basement Thermostat,Basement,Dual Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint,Basement DualSPSched;
ZoneControl:Thermostat,Core_bottom Thermostat,Core_bottom,Dual Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint,Core_bottom DualSPSched;
ZoneControl:Thermostat,Core_mid Thermostat,Core_mid,Dual Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint,Core_mid DualSPSched;
ZoneControl:Thermostat,Core_top Thermostat,Core_top,Dual Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint,Core_top DualSPSched;
ZoneControl:Thermostat,Perimeter_bot_ZN_1 Thermostat,Perimeter_bot_ZN_1,
Dual Zone Control Type Sched,ThermostatSetpoint:DualSetpoint,Perimeter_bot_ZN_1 DualSPSched;
ZoneControl:Thermostat,Perimeter_bot_ZN_2 Thermostat,Perimeter_bot_ZN_2,
Dual Zone Control Type Sched,ThermostatSetpoint:DualSetpoint,Perimeter_bot_ZN_2 DualSPSched;
ZoneControl:Thermostat,Perimeter_bot_ZN_3 Thermostat,Perimeter_bot_ZN_3,
Dual Zone Control Type Sched,ThermostatSetpoint:DualSetpoint,Perimeter_bot_ZN_3 DualSPSched;
ZoneControl:Thermostat,Perimeter_bot_ZN_4 Thermostat,Perimeter_bot_ZN_4,
Dual Zone Control Type Sched,ThermostatSetpoint:DualSetpoint,Perimeter_bot_ZN_4 DualSPSched;
ZoneControl:Thermostat,Perimeter_mid_ZN_1 Thermostat,Perimeter_mid_ZN_1,
Dual Zone Control Type Sched,ThermostatSetpoint:DualSetpoint,Perimeter_mid_ZN_1 DualSPSched;
ZoneControl:Thermostat,Perimeter_mid_ZN_2 Thermostat,Perimeter_mid_ZN_2,
Dual Zone Control Type Sched,ThermostatSetpoint:DualSetpoint,Perimeter_mid_ZN_2 DualSPSched;
ZoneControl:Thermostat,Perimeter_mid_ZN_3 Thermostat,Perimeter_mid_ZN_3,
Dual Zone Control Type Sched,ThermostatSetpoint:DualSetpoint,Perimeter_mid_ZN_3 DualSPSched;
ZoneControl:Thermostat,Perimeter_mid_ZN_4 Thermostat,Perimeter_mid_ZN_4,
Dual Zone Control Type Sched,ThermostatSetpoint:DualSetpoint,Perimeter_mid_ZN_4 DualSPSched;
ZoneControl:Thermostat,Perimeter_top_ZN_1 Thermostat,Perimeter_top_ZN_1,
Dual Zone Control Type Sched,ThermostatSetpoint:DualSetpoint,Perimeter_top_ZN_1 DualSPSched;
ZoneControl:Thermostat,Perimeter_top_ZN_2 Thermostat,Perimeter_top_ZN_2,
Dual Zone Control Type Sched,ThermostatSetpoint:DualSetpoint,Perimeter_top_ZN_2 DualSPSched;
ZoneControl:Thermostat,Perimeter_top_ZN_3 Thermostat,Perimeter_top_ZN_3,
Dual Zone Control Type Sched,ThermostatSetpoint:DualSetpoint,Perimeter_top_ZN_3 DualSPSched;
ZoneControl:Thermostat,Perimeter_top_ZN_4 Thermostat,Perimeter_top_ZN_4,
Dual Zone Control Type Sched,ThermostatSetpoint:DualSetpoint,Perimeter_top_ZN_4 DualSPSched;
ThermostatSetpoint:DualSetpoint,Basement DualSPSched,HTGSETP_SCH,CLGSETP_SCH;
ThermostatSetpoint:DualSetpoint,Core_bottom DualSPSched,HTGSETP_SCH,CLGSETP_SCH;
ThermostatSetpoint:DualSetpoint,Core_mid DualSPSched,HTGSETP_SCH,CLGSETP_SCH;
ThermostatSetpoint:DualSetpoint,Core_top DualSPSched,HTGSETP_SCH,CLGSETP_SCH;
ThermostatSetpoint:DualSetpoint,Perimeter_bot_ZN_1 DualSPSched,HTGSETP_SCH,CLGSETP_SCH;
ThermostatSetpoint:DualSetpoint,Perimeter_bot_ZN_2 DualSPSched,HTGSETP_SCH,CLGSETP_SCH;
ThermostatSetpoint:DualSetpoint,Perimeter_bot_ZN_3 DualSPSched,HTGSETP_SCH,CLGSETP_SCH;
ThermostatSetpoint:DualSetpoint,Perimeter_bot_ZN_4 DualSPSched,HTGSETP_SCH,CLGSETP_SCH;
ThermostatSetpoint:DualSetpoint,Perimeter_mid_ZN_1 DualSPSched,HTGSETP_SCH,CLGSETP_SCH;
ThermostatSetpoint:DualSetpoint,Perimeter_mid_ZN_2 DualSPSched,HTGSETP_SCH,CLGSETP_SCH;
ThermostatSetpoint:DualSetpoint,Perimeter_mid_ZN_3 DualSPSched,HTGSETP_SCH,CLGSETP_SCH;
ThermostatSetpoint:DualSetpoint,Perimeter_mid_ZN_4 DualSPSched,HTGSETP_SCH,CLGSETP_SCH;
ThermostatSetpoint:DualSetpoint,Perimeter_top_ZN_1 DualSPSched,HTGSETP_SCH,CLGSETP_SCH;
ThermostatSetpoint:DualSetpoint,Perimeter_top_ZN_2 DualSPSched,HTGSETP_SCH,CLGSETP_SCH;
ThermostatSetpoint:DualSetpoint,Perimeter_top_ZN_3 DualSPSched,HTGSETP_SCH,CLGSETP_SCH;
ThermostatSetpoint:DualSetpoint,Perimeter_top_ZN_4 DualSPSched,HTGSETP_SCH,CLGSETP_SCH;
Sizing:System,VAV_1,Sensible,AUTOSIZE,0.3,7.0,0.008,12.8,0.008,12.8,16.7,NonCoincident,No,No,0.0085,
0.008,DesignDay,,,,,DesignDay,,,,,,ZoneSum,1.0,CoolingDesignCapacity,autosize,,,
HeatingDesignCapacity,autosize,,,OnOff;
Sizing:System,VAV_2,Sensible,AUTOSIZE,0.3,7.0,0.008,12.8,0.008,12.8,16.7,NonCoincident,No,No,0.0085,
0.008,DesignDay,,,,,DesignDay,,,,,,ZoneSum,1.0,CoolingDesignCapacity,autosize,,,
HeatingDesignCapacity,autosize,,,OnOff;
Sizing:System,VAV_3,Sensible,AUTOSIZE,0.3,7.0,0.008,12.8,0.008,12.8,16.7,NonCoincident,No,No,0.0085,
0.008,DesignDay,,,,,DesignDay,,,,,,ZoneSum,1.0,CoolingDesignCapacity,autosize,,,
HeatingDesignCapacity,autosize,,,OnOff;
Sizing:System,VAV_5,Sensible,AUTOSIZE,0.3,7.0,0.008,12.8,0.008,12.8,16.7,NonCoincident,No,No,0.0085,
0.008,DesignDay,,,,,DesignDay,,,,,,ZoneSum,1.0,CoolingDesignCapacity,autosize,,,
HeatingDesignCapacity,autosize,,,OnOff;
Controller:OutdoorAir,VAV_1_OA_Controller,VAV_1_OARelief Node,VAV_1 Supply Equipment Inlet Node,
VAV_1_OA-VAV_1_CoolCNode,VAV_1_OAInlet Node,AUTOSIZE,AUTOSIZE,DifferentialDryBulb,ModulateFlow,28.0,
64000.0,,,-100.0,NoLockout,FixedMinimum,MinOA_MotorizedDamper_Sched,,,;
Controller:OutdoorAir,VAV_2_OA_Controller,VAV_2_OARelief Node,VAV_2 Supply Equipment Inlet Node,
VAV_2_OA-VAV_2_CoolCNode,VAV_2_OAInlet Node,AUTOSIZE,AUTOSIZE,DifferentialDryBulb,ModulateFlow,28.0,
64000.0,,,-100.0,NoLockout,FixedMinimum,MinOA_MotorizedDamper_Sched,,,;
Controller:OutdoorAir,VAV_3_OA_Controller,VAV_3_OARelief Node,VAV_3 Supply Equipment Inlet Node,
VAV_3_OA-VAV_3_CoolCNode,VAV_3_OAInlet Node,AUTOSIZE,AUTOSIZE,DifferentialDryBulb,ModulateFlow,28.0,
64000.0,,,-100.0,NoLockout,FixedMinimum,MinOA_MotorizedDamper_Sched,,,;
Controller:OutdoorAir,VAV_5_OA_Controller,VAV_5_OARelief Node,VAV_5 Supply Equipment Inlet Node,
VAV_5_OA-VAV_5_CoolCNode,VAV_5_OAInlet Node,AUTOSIZE,AUTOSIZE,DifferentialDryBulb,ModulateFlow,28.0,
64000.0,,,-100.0,NoLockout,FixedMinimum,MinOA_MotorizedDamper_Sched,,,;
SetpointManager:Scheduled,VAV_1 SAT setpoint,Temperature,Seasonal-Reset-Supply-Air-Temp-Sch,
VAV_1 Supply Equipment Outlet Node;
SetpointManager:Scheduled,VAV_2 SAT setpoint,Temperature,Seasonal-Reset-Supply-Air-Temp-Sch,
VAV_2 Supply Equipment Outlet Node;
SetpointManager:Scheduled,VAV_3 SAT setpoint,Temperature,Seasonal-Reset-Supply-Air-Temp-Sch,
VAV_3 Supply Equipment Outlet Node;
SetpointManager:Scheduled,VAV_5 SAT setpoint,Temperature,Seasonal-Reset-Supply-Air-Temp-Sch,
VAV_5 Supply Equipment Outlet Node;
AirLoopHVAC,VAV_1,VAV_1_Controllers,VAV_1 Availability Manager List,AUTOSIZE,
VAV_1 Air Loop Branches,,VAV_1 Supply Equipment Inlet Node,VAV_1 Zone Equipment Outlet Node,
VAV_1 Zone Equipment Inlet Node,VAV_1 Supply Equipment Outlet Node;
AirLoopHVAC,VAV_2,VAV_2_Controllers,VAV_2 Availability Manager List,AUTOSIZE,
VAV_2 Air Loop Branches,,VAV_2 Supply Equipment Inlet Node,VAV_2 Zone Equipment Outlet Node,
VAV_2 Zone Equipment Inlet Node,VAV_2 Supply Equipment Outlet Node;
AirLoopHVAC,VAV_3,VAV_3_Controllers,VAV_3 Availability Manager List,AUTOSIZE,
VAV_3 Air Loop Branches,,VAV_3 Supply Equipment Inlet Node,VAV_3 Zone Equipment Outlet Node,
VAV_3 Zone Equipment Inlet Node,VAV_3 Supply Equipment Outlet Node;
AirLoopHVAC,VAV_5,VAV_5_Controllers,VAV_5 Availability Manager List,AUTOSIZE,
VAV_5 Air Loop Branches,,VAV_5 Supply Equipment Inlet Node,VAV_5 Zone Equipment Outlet Node,
VAV_5 Zone Equipment Inlet Node,VAV_5 Supply Equipment Outlet Node;
ZoneHVAC:EquipmentConnections,Basement,Basement Equipment,Basement Inlet Nodes,,Basement Air Node,
Basement Return Air Node Name;
ZoneHVAC:EquipmentConnections,Core_bottom,Core_bottom Equipment,Core_bottom Inlet Nodes,,
Core_bottom Air Node,Core_bottom Return Air Node Name;
ZoneHVAC:EquipmentConnections,Core_mid,Core_mid Equipment,Core_mid Inlet Nodes,,Core_mid Air Node,
Core_mid Return Air Node Name;
ZoneHVAC:EquipmentConnections,Core_top,Core_top Equipment,Core_top Inlet Nodes,,Core_top Air Node,
Core_top Return Air Node Name;
ZoneHVAC:EquipmentConnections,Perimeter_bot_ZN_1,Perimeter_bot_ZN_1 Equipment,
Perimeter_bot_ZN_1 Inlet Nodes,,Perimeter_bot_ZN_1 Air Node,Perimeter_bot_ZN_1 Return Air Node Name;
ZoneHVAC:EquipmentConnections,Perimeter_bot_ZN_2,Perimeter_bot_ZN_2 Equipment,
Perimeter_bot_ZN_2 Inlet Nodes,,Perimeter_bot_ZN_2 Air Node,Perimeter_bot_ZN_2 Return Air Node Name;
ZoneHVAC:EquipmentConnections,Perimeter_bot_ZN_3,Perimeter_bot_ZN_3 Equipment,
Perimeter_bot_ZN_3 Inlet Nodes,,Perimeter_bot_ZN_3 Air Node,Perimeter_bot_ZN_3 Return Air Node Name;
ZoneHVAC:EquipmentConnections,Perimeter_bot_ZN_4,Perimeter_bot_ZN_4 Equipment,
Perimeter_bot_ZN_4 Inlet Nodes,,Perimeter_bot_ZN_4 Air Node,Perimeter_bot_ZN_4 Return Air Node Name;
ZoneHVAC:EquipmentConnections,Perimeter_mid_ZN_1,Perimeter_mid_ZN_1 Equipment,
Perimeter_mid_ZN_1 Inlet Nodes,,Perimeter_mid_ZN_1 Air Node,Perimeter_mid_ZN_1 Return Air Node Name;
ZoneHVAC:EquipmentConnections,Perimeter_mid_ZN_2,Perimeter_mid_ZN_2 Equipment,
Perimeter_mid_ZN_2 Inlet Nodes,,Perimeter_mid_ZN_2 Air Node,Perimeter_mid_ZN_2 Return Air Node Name;
ZoneHVAC:EquipmentConnections,Perimeter_mid_ZN_3,Perimeter_mid_ZN_3 Equipment,
Perimeter_mid_ZN_3 Inlet Nodes,,Perimeter_mid_ZN_3 Air Node,Perimeter_mid_ZN_3 Return Air Node Name;
ZoneHVAC:EquipmentConnections,Perimeter_mid_ZN_4,Perimeter_mid_ZN_4 Equipment,
Perimeter_mid_ZN_4 Inlet Nodes,,Perimeter_mid_ZN_4 Air Node,Perimeter_mid_ZN_4 Return Air Node Name;
ZoneHVAC:EquipmentConnections,Perimeter_top_ZN_1,Perimeter_top_ZN_1 Equipment,
Perimeter_top_ZN_1 Inlet Nodes,,Perimeter_top_ZN_1 Air Node,Perimeter_top_ZN_1 Return Air Node Name;
ZoneHVAC:EquipmentConnections,Perimeter_top_ZN_2,Perimeter_top_ZN_2 Equipment,
Perimeter_top_ZN_2 Inlet Nodes,,Perimeter_top_ZN_2 Air Node,Perimeter_top_ZN_2 Return Air Node Name;
ZoneHVAC:EquipmentConnections,Perimeter_top_ZN_3,Perimeter_top_ZN_3 Equipment,
Perimeter_top_ZN_3 Inlet Nodes,,Perimeter_top_ZN_3 Air Node,Perimeter_top_ZN_3 Return Air Node Name;
ZoneHVAC:EquipmentConnections,Perimeter_top_ZN_4,Perimeter_top_ZN_4 Equipment,
Perimeter_top_ZN_4 Inlet Nodes,,Perimeter_top_ZN_4 Air Node,Perimeter_top_ZN_4 Return Air Node Name;
ZoneHVAC:AirDistributionUnit,Basement VAV Box,Basement VAV Box Outlet Node Name,
AirTerminal:SingleDuct:VAV:Reheat,Basement VAV Box Component;
ZoneHVAC:AirDistributionUnit,Core_bottom VAV Box,Core_bottom VAV Box Outlet Node Name,
AirTerminal:SingleDuct:VAV:Reheat,Core_bottom VAV Box Component;
ZoneHVAC:AirDistributionUnit,Core_mid VAV Box,Core_mid VAV Box Outlet Node Name,
AirTerminal:SingleDuct:VAV:Reheat,Core_mid VAV Box Component;
ZoneHVAC:AirDistributionUnit,Core_top VAV Box,Core_top VAV Box Outlet Node Name,
AirTerminal:SingleDuct:VAV:Reheat,Core_top VAV Box Component;
ZoneHVAC:AirDistributionUnit,Perimeter_bot_ZN_1 VAV Box,Perimeter_bot_ZN_1 VAV Box Outlet Node Name,
AirTerminal:SingleDuct:VAV:Reheat,Perimeter_bot_ZN_1 VAV Box Component;
ZoneHVAC:AirDistributionUnit,Perimeter_bot_ZN_2 VAV Box,Perimeter_bot_ZN_2 VAV Box Outlet Node Name,
AirTerminal:SingleDuct:VAV:Reheat,Perimeter_bot_ZN_2 VAV Box Component;
ZoneHVAC:AirDistributionUnit,Perimeter_bot_ZN_3 VAV Box,Perimeter_bot_ZN_3 VAV Box Outlet Node Name,
AirTerminal:SingleDuct:VAV:Reheat,Perimeter_bot_ZN_3 VAV Box Component;
ZoneHVAC:AirDistributionUnit,Perimeter_bot_ZN_4 VAV Box,Perimeter_bot_ZN_4 VAV Box Outlet Node Name,
AirTerminal:SingleDuct:VAV:Reheat,Perimeter_bot_ZN_4 VAV Box Component;
ZoneHVAC:AirDistributionUnit,Perimeter_mid_ZN_1 VAV Box,Perimeter_mid_ZN_1 VAV Box Outlet Node Name,
AirTerminal:SingleDuct:VAV:Reheat,Perimeter_mid_ZN_1 VAV Box Component;
ZoneHVAC:AirDistributionUnit,Perimeter_mid_ZN_2 VAV Box,Perimeter_mid_ZN_2 VAV Box Outlet Node Name,
AirTerminal:SingleDuct:VAV:Reheat,Perimeter_mid_ZN_2 VAV Box Component;
ZoneHVAC:AirDistributionUnit,Perimeter_mid_ZN_3 VAV Box,Perimeter_mid_ZN_3 VAV Box Outlet Node Name,
AirTerminal:SingleDuct:VAV:Reheat,Perimeter_mid_ZN_3 VAV Box Component;
ZoneHVAC:AirDistributionUnit,Perimeter_mid_ZN_4 VAV Box,Perimeter_mid_ZN_4 VAV Box Outlet Node Name,
AirTerminal:SingleDuct:VAV:Reheat,Perimeter_mid_ZN_4 VAV Box Component;
ZoneHVAC:AirDistributionUnit,Perimeter_top_ZN_1 VAV Box,Perimeter_top_ZN_1 VAV Box Outlet Node Name,
AirTerminal:SingleDuct:VAV:Reheat,Perimeter_top_ZN_1 VAV Box Component;
ZoneHVAC:AirDistributionUnit,Perimeter_top_ZN_2 VAV Box,Perimeter_top_ZN_2 VAV Box Outlet Node Name,
AirTerminal:SingleDuct:VAV:Reheat,Perimeter_top_ZN_2 VAV Box Component;
ZoneHVAC:AirDistributionUnit,Perimeter_top_ZN_3 VAV Box,Perimeter_top_ZN_3 VAV Box Outlet Node Name,
AirTerminal:SingleDuct:VAV:Reheat,Perimeter_top_ZN_3 VAV Box Component;
ZoneHVAC:AirDistributionUnit,Perimeter_top_ZN_4 VAV Box,Perimeter_top_ZN_4 VAV Box Outlet Node Name,
AirTerminal:SingleDuct:VAV:Reheat,Perimeter_top_ZN_4 VAV Box Component;
NodeList,Basement Inlet Nodes,Basement VAV Box Outlet Node Name;
NodeList,Core_bottom Inlet Nodes,Core_bottom VAV Box Outlet Node Name;
NodeList,Core_mid Inlet Nodes,Core_mid VAV Box Outlet Node Name;
NodeList,Core_top Inlet Nodes,Core_top VAV Box Outlet Node Name;
NodeList,Perimeter_bot_ZN_1 Inlet Nodes,Perimeter_bot_ZN_1 VAV Box Outlet Node Name;
NodeList,Perimeter_bot_ZN_2 Inlet Nodes,Perimeter_bot_ZN_2 VAV Box Outlet Node Name;
NodeList,Perimeter_bot_ZN_3 Inlet Nodes,Perimeter_bot_ZN_3 VAV Box Outlet Node Name;
NodeList,Perimeter_bot_ZN_4 Inlet Nodes,Perimeter_bot_ZN_4 VAV Box Outlet Node Name;
NodeList,Perimeter_mid_ZN_1 Inlet Nodes,Perimeter_mid_ZN_1 VAV Box Outlet Node Name;
NodeList,Perimeter_mid_ZN_2 Inlet Nodes,Perimeter_mid_ZN_2 VAV Box Outlet Node Name;
NodeList,Perimeter_mid_ZN_3 Inlet Nodes,Perimeter_mid_ZN_3 VAV Box Outlet Node Name;
NodeList,Perimeter_mid_ZN_4 Inlet Nodes,Perimeter_mid_ZN_4 VAV Box Outlet Node Name;
NodeList,Perimeter_top_ZN_1 Inlet Nodes,Perimeter_top_ZN_1 VAV Box Outlet Node Name;
NodeList,Perimeter_top_ZN_2 Inlet Nodes,Perimeter_top_ZN_2 VAV Box Outlet Node Name;
NodeList,Perimeter_top_ZN_3 Inlet Nodes,Perimeter_top_ZN_3 VAV Box Outlet Node Name;
NodeList,Perimeter_top_ZN_4 Inlet Nodes,Perimeter_top_ZN_4 VAV Box Outlet Node Name;
NodeList,VAV_1_OANode List,VAV_1_OAInlet Node;
NodeList,VAV_2_OANode List,VAV_2_OAInlet Node;
NodeList,VAV_3_OANode List,VAV_3_OAInlet Node;
NodeList,VAV_5_OANode List,VAV_5_OAInlet Node;
AvailabilityManagerAssignmentList,VAV_1 Availability Manager List,AvailabilityManager:NightCycle,
VAV_1 Availability Manager;
AvailabilityManagerAssignmentList,VAV_2 Availability Manager List,AvailabilityManager:NightCycle,
VAV_2 Availability Manager;
AvailabilityManagerAssignmentList,VAV_3 Availability Manager List,AvailabilityManager:NightCycle,
VAV_3 Availability Manager;
AvailabilityManagerAssignmentList,VAV_5 Availability Manager List,AvailabilityManager:NightCycle,
VAV_5 Availability Manager;
AvailabilityManager:NightCycle,VAV_1 Availability Manager,ALWAYS_ON,HVACOperationSchd,CycleOnAny,
1.0,FixedRunTime,1800.0;
AvailabilityManager:NightCycle,VAV_2 Availability Manager,ALWAYS_ON,HVACOperationSchd,CycleOnAny,
1.0,FixedRunTime,1800.0;
AvailabilityManager:NightCycle,VAV_3 Availability Manager,ALWAYS_ON,HVACOperationSchd,CycleOnAny,
1.0,FixedRunTime,1800.0;
AvailabilityManager:NightCycle,VAV_5 Availability Manager,ALWAYS_ON,HVACOperationSchd,CycleOnAny,
1.0,FixedRunTime,1800.0;
BranchList,VAV_1 Air Loop Branches,VAV_1 Air Loop Main Branch;
BranchList,VAV_2 Air Loop Branches,VAV_2 Air Loop Main Branch;
BranchList,VAV_3 Air Loop Branches,VAV_3 Air Loop Main Branch;
BranchList,VAV_5 Air Loop Branches,VAV_5 Air Loop Main Branch;
Branch,VAV_1 Air Loop Main Branch,,AirLoopHVAC:OutdoorAirSystem,VAV_1_OA,
VAV_1 Supply Equipment Inlet Node,VAV_1_OA-VAV_1_CoolCNode,Coil:Cooling:Water,VAV_1_CoolC,
VAV_1_OA-VAV_1_CoolCNode,VAV_1_CoolC-VAV_1_HeatCNode,Coil:Heating:Water,VAV_1_HeatC,
VAV_1_CoolC-VAV_1_HeatCNode,VAV_1_HeatC-VAV_1_FanNode,Fan:VariableVolume,VAV_1_Fan,
VAV_1_HeatC-VAV_1_FanNode,VAV_1 Supply Equipment Outlet Node;
Branch,VAV_2 Air Loop Main Branch,,AirLoopHVAC:OutdoorAirSystem,VAV_2_OA,
VAV_2 Supply Equipment Inlet Node,VAV_2_OA-VAV_2_CoolCNode,Coil:Cooling:Water,VAV_2_CoolC,
VAV_2_OA-VAV_2_CoolCNode,VAV_2_CoolC-VAV_2_HeatCNode,Coil:Heating:Water,VAV_2_HeatC,
VAV_2_CoolC-VAV_2_HeatCNode,VAV_2_HeatC-VAV_2_FanNode,Fan:VariableVolume,VAV_2_Fan,
VAV_2_HeatC-VAV_2_FanNode,VAV_2 Supply Equipment Outlet Node;
Branch,VAV_3 Air Loop Main Branch,,AirLoopHVAC:OutdoorAirSystem,VAV_3_OA,
VAV_3 Supply Equipment Inlet Node,VAV_3_OA-VAV_3_CoolCNode,Coil:Cooling:Water,VAV_3_CoolC,
VAV_3_OA-VAV_3_CoolCNode,VAV_3_CoolC-VAV_3_HeatCNode,Coil:Heating:Water,VAV_3_HeatC,
VAV_3_CoolC-VAV_3_HeatCNode,VAV_3_HeatC-VAV_3_FanNode,Fan:VariableVolume,VAV_3_Fan,
VAV_3_HeatC-VAV_3_FanNode,VAV_3 Supply Equipment Outlet Node;
Branch,VAV_5 Air Loop Main Branch,,AirLoopHVAC:OutdoorAirSystem,VAV_5_OA,
VAV_5 Supply Equipment Inlet Node,VAV_5_OA-VAV_5_CoolCNode,Coil:Cooling:Water,VAV_5_CoolC,
VAV_5_OA-VAV_5_CoolCNode,VAV_5_CoolC-VAV_5_HeatCNode,Coil:Heating:Water,VAV_5_HeatC,
VAV_5_CoolC-VAV_5_HeatCNode,VAV_5_HeatC-VAV_5_FanNode,Fan:VariableVolume,VAV_5_Fan,
VAV_5_HeatC-VAV_5_FanNode,VAV_5 Supply Equipment Outlet Node;
AirLoopHVAC:ControllerList,VAV_1_Controllers,Controller:WaterCoil,VAV_1_CoolC_Controller,
Controller:WaterCoil,VAV_1_HeatC_Controller;
AirLoopHVAC:ControllerList,VAV_1_OA_Controllers,Controller:OutdoorAir,VAV_1_OA_Controller;
AirLoopHVAC:ControllerList,VAV_2_Controllers,Controller:WaterCoil,VAV_2_CoolC_Controller,
Controller:WaterCoil,VAV_2_HeatC_Controller;
AirLoopHVAC:ControllerList,VAV_2_OA_Controllers,Controller:OutdoorAir,VAV_2_OA_Controller;
AirLoopHVAC:ControllerList,VAV_3_Controllers,Controller:WaterCoil,VAV_3_CoolC_Controller,
Controller:WaterCoil,VAV_3_HeatC_Controller;
AirLoopHVAC:ControllerList,VAV_3_OA_Controllers,Controller:OutdoorAir,VAV_3_OA_Controller;
AirLoopHVAC:ControllerList,VAV_5_Controllers,Controller:WaterCoil,VAV_5_CoolC_Controller,
Controller:WaterCoil,VAV_5_HeatC_Controller;
AirLoopHVAC:ControllerList,VAV_5_OA_Controllers,Controller:OutdoorAir,VAV_5_OA_Controller;
AirLoopHVAC:OutdoorAirSystem:EquipmentList,VAV_1_OA_Equipment,OutdoorAir:Mixer,VAV_1_OAMixing Box;
AirLoopHVAC:OutdoorAirSystem:EquipmentList,VAV_2_OA_Equipment,OutdoorAir:Mixer,VAV_2_OAMixing Box;
AirLoopHVAC:OutdoorAirSystem:EquipmentList,VAV_3_OA_Equipment,OutdoorAir:Mixer,VAV_3_OAMixing Box;
AirLoopHVAC:OutdoorAirSystem:EquipmentList,VAV_5_OA_Equipment,OutdoorAir:Mixer,VAV_5_OAMixing Box;
AirLoopHVAC:OutdoorAirSystem,VAV_1_OA,VAV_1_OA_Controllers,VAV_1_OA_Equipment,
VAV_1 Availability Manager List;
AirLoopHVAC:OutdoorAirSystem,VAV_2_OA,VAV_2_OA_Controllers,VAV_2_OA_Equipment,
VAV_2 Availability Manager List;
AirLoopHVAC:OutdoorAirSystem,VAV_3_OA,VAV_3_OA_Controllers,VAV_3_OA_Equipment,
VAV_3 Availability Manager List;
AirLoopHVAC:OutdoorAirSystem,VAV_5_OA,VAV_5_OA_Controllers,VAV_5_OA_Equipment,
VAV_5 Availability Manager List;
OutdoorAir:NodeList,VAV_1_OANode List;
OutdoorAir:NodeList,VAV_2_OANode List;
OutdoorAir:NodeList,VAV_3_OANode List;
OutdoorAir:NodeList,VAV_5_OANode List;
OutdoorAir:Mixer,VAV_1_OAMixing Box,VAV_1_OA-VAV_1_CoolCNode,VAV_1_OAInlet Node,VAV_1_OARelief Node,
VAV_1 Supply Equipment Inlet Node;
OutdoorAir:Mixer,VAV_2_OAMixing Box,VAV_2_OA-VAV_2_CoolCNode,VAV_2_OAInlet Node,VAV_2_OARelief Node,
VAV_2 Supply Equipment Inlet Node;
OutdoorAir:Mixer,VAV_3_OAMixing Box,VAV_3_OA-VAV_3_CoolCNode,VAV_3_OAInlet Node,VAV_3_OARelief Node,
VAV_3 Supply Equipment Inlet Node;
OutdoorAir:Mixer,VAV_5_OAMixing Box,VAV_5_OA-VAV_5_CoolCNode,VAV_5_OAInlet Node,VAV_5_OARelief Node,
VAV_5 Supply Equipment Inlet Node;
SetpointManager:MixedAir,VAV_1_CoolC SAT Manager,Temperature,VAV_1 Supply Equipment Outlet Node,
VAV_1_HeatC-VAV_1_FanNode,VAV_1 Supply Equipment Outlet Node,VAV_1_CoolC-VAV_1_HeatCNode;
SetpointManager:MixedAir,VAV_1_HeatC SAT Manager,Temperature,VAV_1 Supply Equipment Outlet Node,
VAV_1_HeatC-VAV_1_FanNode,VAV_1 Supply Equipment Outlet Node,VAV_1_HeatC-VAV_1_FanNode;
SetpointManager:MixedAir,VAV_1_OAMixed Air Temp Manager,Temperature,
VAV_1 Supply Equipment Outlet Node,VAV_1_HeatC-VAV_1_FanNode,VAV_1 Supply Equipment Outlet Node,
VAV_1_OA-VAV_1_CoolCNode;
SetpointManager:MixedAir,VAV_2_CoolC SAT Manager,Temperature,VAV_2 Supply Equipment Outlet Node,
VAV_2_HeatC-VAV_2_FanNode,VAV_2 Supply Equipment Outlet Node,VAV_2_CoolC-VAV_2_HeatCNode;
SetpointManager:MixedAir,VAV_2_HeatC SAT Manager,Temperature,VAV_2 Supply Equipment Outlet Node,
VAV_2_HeatC-VAV_2_FanNode,VAV_2 Supply Equipment Outlet Node,VAV_2_HeatC-VAV_2_FanNode;
SetpointManager:MixedAir,VAV_2_OAMixed Air Temp Manager,Temperature,
VAV_2 Supply Equipment Outlet Node,VAV_2_HeatC-VAV_2_FanNode,VAV_2 Supply Equipment Outlet Node,
VAV_2_OA-VAV_2_CoolCNode;
SetpointManager:MixedAir,VAV_3_CoolC SAT Manager,Temperature,VAV_3 Supply Equipment Outlet Node,
VAV_3_HeatC-VAV_3_FanNode,VAV_3 Supply Equipment Outlet Node,VAV_3_CoolC-VAV_3_HeatCNode;
SetpointManager:MixedAir,VAV_3_HeatC SAT Manager,Temperature,VAV_3 Supply Equipment Outlet Node,
VAV_3_HeatC-VAV_3_FanNode,VAV_3 Supply Equipment Outlet Node,VAV_3_HeatC-VAV_3_FanNode;
SetpointManager:MixedAir,VAV_3_OAMixed Air Temp Manager,Temperature,
VAV_3 Supply Equipment Outlet Node,VAV_3_HeatC-VAV_3_FanNode,VAV_3 Supply Equipment Outlet Node,
VAV_3_OA-VAV_3_CoolCNode;
SetpointManager:MixedAir,VAV_5_CoolC SAT Manager,Temperature,VAV_5 Supply Equipment Outlet Node,
VAV_5_HeatC-VAV_5_FanNode,VAV_5 Supply Equipment Outlet Node,VAV_5_CoolC-VAV_5_HeatCNode;
SetpointManager:MixedAir,VAV_5_HeatC SAT Manager,Temperature,VAV_5 Supply Equipment Outlet Node,
VAV_5_HeatC-VAV_5_FanNode,VAV_5 Supply Equipment Outlet Node,VAV_5_HeatC-VAV_5_FanNode;
SetpointManager:MixedAir,VAV_5_OAMixed Air Temp Manager,Temperature,
VAV_5 Supply Equipment Outlet Node,VAV_5_HeatC-VAV_5_FanNode,VAV_5 Supply Equipment Outlet Node,
VAV_5_OA-VAV_5_CoolCNode;
AirLoopHVAC:SupplyPath,VAV_1,VAV_1 Zone Equipment Inlet Node,AirLoopHVAC:ZoneSplitter,
VAV_1 Supply Air Splitter;
AirLoopHVAC:SupplyPath,VAV_2,VAV_2 Zone Equipment Inlet Node,AirLoopHVAC:ZoneSplitter,
VAV_2 Supply Air Splitter;
AirLoopHVAC:SupplyPath,VAV_3,VAV_3 Zone Equipment Inlet Node,AirLoopHVAC:ZoneSplitter,
VAV_3 Supply Air Splitter;
AirLoopHVAC:SupplyPath,VAV_5,VAV_5 Zone Equipment Inlet Node,AirLoopHVAC:ZoneSplitter,
VAV_5 Supply Air Splitter;
AirLoopHVAC:ZoneSplitter,VAV_1 Supply Air Splitter,VAV_1 Zone Equipment Inlet Node,
Core_bottom VAV Box Inlet Node Name,Perimeter_bot_ZN_3 VAV Box Inlet Node Name,
Perimeter_bot_ZN_2 VAV Box Inlet Node Name,Perimeter_bot_ZN_1 VAV Box Inlet Node Name,
Perimeter_bot_ZN_4 VAV Box Inlet Node Name;
AirLoopHVAC:ZoneSplitter,VAV_2 Supply Air Splitter,VAV_2 Zone Equipment Inlet Node,
Core_mid VAV Box Inlet Node Name,Perimeter_mid_ZN_3 VAV Box Inlet Node Name,
Perimeter_mid_ZN_2 VAV Box Inlet Node Name,Perimeter_mid_ZN_1 VAV Box Inlet Node Name,
Perimeter_mid_ZN_4 VAV Box Inlet Node Name;
AirLoopHVAC:ZoneSplitter,VAV_3 Supply Air Splitter,VAV_3 Zone Equipment Inlet Node,
Core_top VAV Box Inlet Node Name,Perimeter_top_ZN_3 VAV Box Inlet Node Name,
Perimeter_top_ZN_2 VAV Box Inlet Node Name,Perimeter_top_ZN_1 VAV Box Inlet Node Name,
Perimeter_top_ZN_4 VAV Box Inlet Node Name;
AirLoopHVAC:ZoneSplitter,VAV_5 Supply Air Splitter,VAV_5 Zone Equipment Inlet Node,
Basement VAV Box Inlet Node Name;
AirLoopHVAC:ReturnPath,VAV_1 Return Air Path,VAV_1 Zone Equipment Outlet Node,
AirLoopHVAC:ReturnPlenum,VAV_1 Return Plenum,AirLoopHVAC:ZoneMixer,VAV_1 Return Air Mixer;
AirLoopHVAC:ReturnPath,VAV_2 Return Air Path,VAV_2 Zone Equipment Outlet Node,
AirLoopHVAC:ReturnPlenum,VAV_2 Return Plenum,AirLoopHVAC:ZoneMixer,VAV_2 Return Air Mixer;
AirLoopHVAC:ReturnPath,VAV_3 Return Air Path,VAV_3 Zone Equipment Outlet Node,
AirLoopHVAC:ReturnPlenum,VAV_3 Return Plenum,AirLoopHVAC:ZoneMixer,VAV_3 Return Air Mixer;
AirLoopHVAC:ReturnPath,VAV_5 Return Air Path,VAV_5 Zone Equipment Outlet Node,AirLoopHVAC:ZoneMixer,
VAV_5 Return Air Mixer;
AirLoopHVAC:ReturnPlenum,VAV_2 Return Plenum,MidFloor_Plenum,MIDFLOOR_PLENUMPlenumNode,
MIDFLOOR_PLENUMPlenumOutletNode,,Core_mid Return Air Node Name,
Perimeter_mid_ZN_3 Return Air Node Name,Perimeter_mid_ZN_2 Return Air Node Name,
Perimeter_mid_ZN_1 Return Air Node Name,Perimeter_mid_ZN_4 Return Air Node Name;
AirLoopHVAC:ReturnPlenum,VAV_1 Return Plenum,GroundFloor_Plenum,GROUNDFLOOR_PLENUMPlenumNode,
GROUNDFLOOR_PLENUMPlenumOutletNode,,Core_bottom Return Air Node Name,
Perimeter_bot_ZN_3 Return Air Node Name,Perimeter_bot_ZN_2 Return Air Node Name,
Perimeter_bot_ZN_1 Return Air Node Name,Perimeter_bot_ZN_4 Return Air Node Name;
AirLoopHVAC:ReturnPlenum,VAV_3 Return Plenum,TopFloor_Plenum,TOPFLOOR_PLENUMPlenumNode,
TOPFLOOR_PLENUMPlenumOutletNode,,Core_top Return Air Node Name,
Perimeter_top_ZN_3 Return Air Node Name,Perimeter_top_ZN_2 Return Air Node Name,
Perimeter_top_ZN_1 Return Air Node Name,Perimeter_top_ZN_4 Return Air Node Name;
AirLoopHVAC:ZoneMixer,VAV_1 Return Air Mixer,VAV_1 Zone Equipment Outlet Node,
GROUNDFLOOR_PLENUMPlenumOutletNode;
AirLoopHVAC:ZoneMixer,VAV_2 Return Air Mixer,VAV_2 Zone Equipment Outlet Node,
MIDFLOOR_PLENUMPlenumOutletNode;
AirLoopHVAC:ZoneMixer,VAV_3 Return Air Mixer,VAV_3 Zone Equipment Outlet Node,
TOPFLOOR_PLENUMPlenumOutletNode;
AirLoopHVAC:ZoneMixer,VAV_5 Return Air Mixer,VAV_5 Zone Equipment Outlet Node,
Basement Return Air Node Name;
Schedule:Compact,CLGSETP_SCH,Temperature,Through: 12/31,For: Weekdays SummerDesignDay,Until: 06:00,
26.7,Until: 22:00,24.0,Until: 24:00,26.7,For: Saturday,Until: 06:00,26.7,Until: 18:00,24.0,
Until: 24:00,26.7,For WinterDesignDay,Until: 24:00,26.7,For: AllOtherDays,Until: 24:00,26.7;
Schedule:Compact,HTGSETP_SCH,Temperature,Through: 12/31,For: Weekdays,Until: 06:00,15.6,
Until: 22:00,21.0,Until: 24:00,15.6,For SummerDesignDay,Until: 24:00,15.6,For: Saturday,
Until: 06:00,15.6,Until: 18:00,21.0,Until: 24:00,15.6,For: WinterDesignDay,Until: 24:00,21.0,
For: AllOtherDays,Until: 24:00,15.6;
Schedule:Compact,Seasonal-Reset-Supply-Air-Temp-Sch,Temperature,Through: 12/31,For: AllDays,
Until: 24:00,12.8;
Schedule:Compact,MinOA_MotorizedDamper_Sched,Fraction,Through: 12/31,For: Weekdays SummerDesignDay,
Until: 07:00,0.0,Until: 22:00,1.0,Until: 24:00,0.0,For: Saturday WinterDesignDay,Until: 07:00,0.0,
Until: 18:00,1.0,Until: 24:00,0.0,For: AllOtherDays,Until: 24:00,0.0;
Schedule:Compact,Dual Zone Control Type Sched,Control Type,Through: 12/31,For: AllDays,Until: 24:00,
4.0;
Schedule:Compact,HVACOperationSchd,On/Off,Through: 12/31,For: Weekdays SummerDesignDay,Until: 06:00,
0.0,Until: 22:00,1.0,Until: 24:00,0.0,For: Saturday WinterDesignDay,Until: 06:00,0.0,Until: 18:00,
1.0,Until: 24:00,0.0,For: AllOtherDays,Until: 24:00,0.0;
Output:PreprocessorMessage,Conversion 7.2 => 8.0,Warning,Boiler:HotWater="HeatSys1 Boiler",
defaults for this object have changed. Results may be different than previous. See,
InputOutputReference document for details.;
Boiler:HotWater,HeatSys1 Boiler,NATURALGAS,AUTOSIZE,0.78,LeavingBoiler,,AUTOSIZE,0.0,1.2,1.0,
HeatSys1 Pump-HeatSys1 BoilerNode,HeatSys1 Supply Equipment Outlet Node,95.0,
LeavingSetpointModulated,0.0,1.0;
SetpointManager:Scheduled,HeatSys1 Boiler Setpoint Manager,Temperature,HW-Loop-Temp-Schedule,
HeatSys1 Supply Equipment Outlet Node;
Output:PreprocessorMessage,Conversion 7.2 => 8.0,Warning,
Chiller:Electric:ReformulatedEIR="CoolSys1 Chiller 1",
defaults for this object have changed. See InputOutputReference document for details.;
Chiller:Electric:ReformulatedEIR,CoolSys1 Chiller 1,AUTOSIZE,5.5,6.67,35.0,AutoSize,AutoSize,
WC Screw Default 90.1-2004 Cap_fT,WC Screw Default 90.1-2004 EIR_fT,
LeavingCondenserWaterTemperature,WC Screw GTE 300tons Default 90.1-2004 EIR_fPLR,0.1,1.0,1.0,0.2,
CoolSys1 Pump-CoolSys1 ChillerNode 1,CoolSys1 Supply Equipment Outlet Node 1,
CoolSys1 Chiller Water Inlet Node 1,CoolSys1 Chiller Water Outlet Node 1,1.0,2.0,
LeavingSetpointModulated,,,,0.4;
SetpointManager:Scheduled,CoolSys1 Chiller 1 Setpoint Manager,Temperature,CW-Loop-Temp-Schedule,
CoolSys1 Supply Equipment Outlet Node 1;
Output:PreprocessorMessage,Conversion 7.2 => 8.0,Warning,
Chiller:Electric:ReformulatedEIR="CoolSys1 Chiller 2",
defaults for this object have changed. See InputOutputReference document for details.;
Chiller:Electric:ReformulatedEIR,CoolSys1 Chiller 2,AUTOSIZE,5.5,6.67,35.0,AutoSize,AutoSize,
WC Screw Default 90.1-2004 Cap_fT,WC Screw Default 90.1-2004 EIR_fT,
LeavingCondenserWaterTemperature,WC Screw GTE 300tons Default 90.1-2004 EIR_fPLR,0.1,1.0,1.0,0.2,
CoolSys1 Pump-CoolSys1 ChillerNode 2,CoolSys1 Supply Equipment Outlet Node 2,
CoolSys1 Chiller Water Inlet Node 2,CoolSys1 Chiller Water Outlet Node 2,1.0,2.0,
LeavingSetpointModulated,,,,0.4;
SetpointManager:Scheduled,CoolSys1 Chiller 2 Setpoint Manager,Temperature,CW-Loop-Temp-Schedule,
CoolSys1 Supply Equipment Outlet Node 2;
CoolingTower:SingleSpeed,TowerWaterSys CoolTower,TowerWaterSys Pump-TowerWaterSys CoolTowerNode,
TowerWaterSys Supply Equipment Outlet Node,AUTOSIZE,AUTOSIZE,AUTOSIZE,AUTOSIZE,autocalculate,,
autocalculate,,UFactorTimesAreaAndDesignWaterFlowRate,,,,,,,,,,,,SaturatedExit,,0.008,
ConcentrationRatio,3.0,,,TowerWaterSys CoolTower OA ref Node,FanCycling,,,,,1.0;
Pump:VariableSpeed,CoolSys1 Pump,CoolSys1 Supply Inlet Node,
CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,AUTOSIZE,179352.0,AUTOSIZE,0.9,0.0,0.0,1.0,0.0,0.0,
0.0,Intermittent,;
Pump:VariableSpeed,HeatSys1 Pump,HeatSys1 Supply Inlet Node,
HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,AUTOSIZE,179352.0,AUTOSIZE,0.875,0.0,0.0,1.0,0.0,0.0,
0.0,Intermittent,;
Pump:ConstantSpeed,TowerWaterSys Pump,TowerWaterSys Supply Inlet Node,
TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector,AUTOSIZE,179352.0,AUTOSIZE,0.87,0.0,
Intermittent,;
PlantEquipmentList,CoolSys1 Equipment List,Chiller:Electric:ReformulatedEIR,CoolSys1 Chiller 1,
Chiller:Electric:ReformulatedEIR,CoolSys1 Chiller 2;
PlantEquipmentList,HeatSys1 Equipment List,Boiler:HotWater,HeatSys1 Boiler;
CondenserEquipmentList,TowerWaterSys Equipment List,CoolingTower:SingleSpeed,
TowerWaterSys CoolTower;
Sizing:Plant,CoolSys1,Cooling,6.67,6.67;
Sizing:Plant,HeatSys1,Heating,82.2,11.1;
Sizing:Plant,TowerWaterSys,CONDENSER,29.4,5.6;
Controller:WaterCoil,VAV_1_CoolC_Controller,Temperature,Reverse,Flow,VAV_1_CoolC-VAV_1_HeatCNode,
VAV_1_CoolCDemand Inlet Node,,AUTOSIZE,0.0;
Controller:WaterCoil,VAV_1_HeatC_Controller,Temperature,Normal,Flow,VAV_1_HeatC-VAV_1_FanNode,
VAV_1_HeatCDemand Inlet Node,0.0001,AUTOSIZE,0.0;
Controller:WaterCoil,VAV_2_CoolC_Controller,Temperature,Reverse,Flow,VAV_2_CoolC-VAV_2_HeatCNode,
VAV_2_CoolCDemand Inlet Node,,AUTOSIZE,0.0;
Controller:WaterCoil,VAV_2_HeatC_Controller,Temperature,Normal,Flow,VAV_2_HeatC-VAV_2_FanNode,
VAV_2_HeatCDemand Inlet Node,0.0001,AUTOSIZE,0.0;
Controller:WaterCoil,VAV_3_CoolC_Controller,Temperature,Reverse,Flow,VAV_3_CoolC-VAV_3_HeatCNode,
VAV_3_CoolCDemand Inlet Node,,AUTOSIZE,0.0;
Controller:WaterCoil,VAV_3_HeatC_Controller,Temperature,Normal,Flow,VAV_3_HeatC-VAV_3_FanNode,
VAV_3_HeatCDemand Inlet Node,0.0001,AUTOSIZE,0.0;
Controller:WaterCoil,VAV_5_CoolC_Controller,Temperature,Reverse,Flow,VAV_5_CoolC-VAV_5_HeatCNode,
VAV_5_CoolCDemand Inlet Node,,AUTOSIZE,0.0;
Controller:WaterCoil,VAV_5_HeatC_Controller,Temperature,Normal,Flow,VAV_5_HeatC-VAV_5_FanNode,
VAV_5_HeatCDemand Inlet Node,0.0001,AUTOSIZE,0.0;
Curve:Biquadratic,WC Screw Default 90.1-2004 Cap_fT,0.906115,0.0292277,-0.0003647,-0.0009709,
-0.0000905,0.0002527,0.0,20.0,0.0,50.0;
Curve:Biquadratic,WC Screw Default 90.1-2004 EIR_fT,0.3617105,-0.0229833,-0.0009519,0.0131889,
0.0003752,-0.0007059,0.0,20.0,0.0,50.0;
SetpointManager:Scheduled,CoolSys1 Loop Setpoint Manager,Temperature,CW-Loop-Temp-Schedule,
CoolSys1 Supply Outlet Node;
SetpointManager:Scheduled,HeatSys1 Loop Setpoint Manager,Temperature,HW-Loop-Temp-Schedule,
HeatSys1 Supply Outlet Node;
PlantEquipmentOperationSchemes,CoolSys1 Loop Operation Scheme List,
PlantEquipmentOperation:CoolingLoad,CoolSys1 Operation Scheme,ALWAYS_ON;
PlantEquipmentOperationSchemes,HeatSys1 Loop Operation Scheme List,
PlantEquipmentOperation:HeatingLoad,HeatSys1 Operation Scheme,ALWAYS_ON;
CondenserEquipmentOperationSchemes,TowerWaterSys Loop Operation Scheme List,
PlantEquipmentOperation:CoolingLoad,TowerWaterSys Operation Scheme,ALWAYS_ON;
PlantEquipmentOperation:HeatingLoad,HeatSys1 Operation Scheme,0.0,1000000000000000.0,
HeatSys1 Equipment List;
PlantEquipmentOperation:CoolingLoad,CoolSys1 Operation Scheme,0.0,100000000000000.0,
CoolSys1 Equipment List;
PlantEquipmentOperation:CoolingLoad,TowerWaterSys Operation Scheme,0.0,1000000000000.0,
TowerWaterSys Equipment List;
PlantLoop,CoolSys1,Water,,CoolSys1 Loop Operation Scheme List,CoolSys1 Supply Outlet Node,98.0,1.0,
AUTOSIZE,0.0,AUTOSIZE,CoolSys1 Supply Inlet Node,CoolSys1 Supply Outlet Node,
CoolSys1 Supply Branches,CoolSys1 Supply Connectors,CoolSys1 Demand Inlet Node,
CoolSys1 Demand Outlet Node,CoolSys1 Demand Branches,CoolSys1 Demand Connectors,UniformLoad;
PlantLoop,HeatSys1,Water,,HeatSys1 Loop Operation Scheme List,HeatSys1 Supply Outlet Node,100.0,
10.0,AUTOSIZE,0.0,AUTOSIZE,HeatSys1 Supply Inlet Node,HeatSys1 Supply Outlet Node,
HeatSys1 Supply Branches,HeatSys1 Supply Connectors,HeatSys1 Demand Inlet Node,
HeatSys1 Demand Outlet Node,HeatSys1 Demand Branches,HeatSys1 Demand Connectors,Optimal;
CondenserLoop,TowerWaterSys,Water,,TowerWaterSys Loop Operation Scheme List,
TowerWaterSys Supply Outlet Node,80.0,5.0,AUTOSIZE,0.0,AUTOSIZE,TowerWaterSys Supply Inlet Node,
TowerWaterSys Supply Outlet Node,TowerWaterSys Supply Branches,TowerWaterSys Supply Connectors,
TowerWaterSys Demand Inlet Node,TowerWaterSys Demand Outlet Node,TowerWaterSys Demand Branches,
TowerWaterSys Demand Connectors,SequentialLoad;
SetpointManager:FollowOutdoorAirTemperature,TowerWaterSys,Temperature,OutdoorAirWetBulb,0.0,80.0,
5.0,TowerWaterSys Supply Outlet Node;
BranchList,CoolSys1 Demand Branches,CoolSys1 Demand Inlet Branch,CoolSys1 Demand Load Branch 1,
CoolSys1 Demand Load Branch 2,CoolSys1 Demand Load Branch 3,CoolSys1 Demand Load Branch 4,
CoolSys1 Demand Bypass Branch,CoolSys1 Demand Outlet Branch;
BranchList,CoolSys1 Supply Branches,CoolSys1 Supply Inlet Branch,CoolSys1 Supply Equipment Branch 1,
CoolSys1 Supply Equipment Branch 2,CoolSys1 Supply Equipment Bypass Branch,
CoolSys1 Supply Outlet Branch;
BranchList,HeatSys1 Demand Branches,HeatSys1 Demand Inlet Branch,HeatSys1 Demand Load Branch 1,
HeatSys1 Demand Load Branch 2,HeatSys1 Demand Load Branch 3,HeatSys1 Demand Load Branch 4,
HeatSys1 Demand Load Branch 5,HeatSys1 Demand Load Branch 6,HeatSys1 Demand Load Branch 7,
HeatSys1 Demand Load Branch 8,HeatSys1 Demand Load Branch 9,HeatSys1 Demand Load Branch 10,
HeatSys1 Demand Load Branch 11,HeatSys1 Demand Load Branch 12,HeatSys1 Demand Load Branch 13,
HeatSys1 Demand Load Branch 14,HeatSys1 Demand Load Branch 15,HeatSys1 Demand Load Branch 16,
HeatSys1 Demand Load Branch 17,HeatSys1 Demand Load Branch 18,HeatSys1 Demand Load Branch 19,
HeatSys1 Demand Load Branch 20,HeatSys1 Demand Bypass Branch,HeatSys1 Demand Outlet Branch;
BranchList,HeatSys1 Supply Branches,HeatSys1 Supply Inlet Branch,HeatSys1 Supply Equipment Branch,
HeatSys1 Supply Equipment Bypass Branch,HeatSys1 Supply Outlet Branch;
BranchList,TowerWaterSys Demand Branches,TowerWaterSys Demand Inlet Branch,
TowerWaterSys Demand Load Branch 1,TowerWaterSys Demand Load Branch 2,
TowerWaterSys Demand Bypass Branch,TowerWaterSys Demand Outlet Branch;
BranchList,TowerWaterSys Supply Branches,TowerWaterSys Supply Inlet Branch,
TowerWaterSys Supply Equipment Branch,TowerWaterSys Supply Equipment Bypass Branch,
TowerWaterSys Supply Outlet Branch;
Branch,CoolSys1 Demand Bypass Branch,,Pipe:Adiabatic,CoolSys1 Demand Bypass Pipe,
CoolSys1 Demand Bypass Pipe Inlet Node,CoolSys1 Demand Bypass Pipe Outlet Node;
Branch,CoolSys1 Demand Inlet Branch,,Pipe:Adiabatic,CoolSys1 Demand Inlet Pipe,
CoolSys1 Demand Inlet Node,CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer;
Branch,CoolSys1 Demand Load Branch 1,,Coil:Cooling:Water,VAV_5_CoolC,VAV_5_CoolCDemand Inlet Node,
VAV_5_CoolCDemand Outlet Node;
Branch,CoolSys1 Demand Load Branch 2,,Coil:Cooling:Water,VAV_1_CoolC,VAV_1_CoolCDemand Inlet Node,
VAV_1_CoolCDemand Outlet Node;
Branch,CoolSys1 Demand Load Branch 3,,Coil:Cooling:Water,VAV_2_CoolC,VAV_2_CoolCDemand Inlet Node,
VAV_2_CoolCDemand Outlet Node;
Branch,CoolSys1 Demand Load Branch 4,,Coil:Cooling:Water,VAV_3_CoolC,VAV_3_CoolCDemand Inlet Node,
VAV_3_CoolCDemand Outlet Node;
Branch,CoolSys1 Demand Outlet Branch,,Pipe:Adiabatic,CoolSys1 Demand Outlet Pipe,
CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,CoolSys1 Demand Outlet Node;
Branch,CoolSys1 Supply Equipment Branch 1,,Chiller:Electric:ReformulatedEIR,CoolSys1 Chiller 1,
CoolSys1 Pump-CoolSys1 ChillerNode 1,CoolSys1 Supply Equipment Outlet Node 1;
Branch,CoolSys1 Supply Equipment Branch 2,,Chiller:Electric:ReformulatedEIR,CoolSys1 Chiller 2,
CoolSys1 Pump-CoolSys1 ChillerNode 2,CoolSys1 Supply Equipment Outlet Node 2;
Branch,CoolSys1 Supply Equipment Bypass Branch,,Pipe:Adiabatic,
CoolSys1 Supply Equipment Bypass Pipe,CoolSys1 Supply Equip Bypass Inlet Node,
CoolSys1 Supply Equip Bypass Outlet Node;
Branch,CoolSys1 Supply Inlet Branch,,Pump:VariableSpeed,CoolSys1 Pump,CoolSys1 Supply Inlet Node,
CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector;
Branch,CoolSys1 Supply Outlet Branch,,Pipe:Adiabatic,CoolSys1 Supply Outlet Pipe,
CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,CoolSys1 Supply Outlet Node;
Branch,HeatSys1 Demand Bypass Branch,,Pipe:Adiabatic,HeatSys1 Demand Bypass Pipe,
HeatSys1 Demand Bypass Pipe Inlet Node,HeatSys1 Demand Bypass Pipe Outlet Node;
Branch,HeatSys1 Demand Inlet Branch,,Pipe:Adiabatic,HeatSys1 Demand Inlet Pipe,
HeatSys1 Demand Inlet Node,HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;
Branch,HeatSys1 Demand Load Branch 1,,Coil:Heating:Water,Basement VAV Box Reheat Coil,
Basement VAV Box Reheat CoilDemand Inlet Node,Basement VAV Box Reheat CoilDemand Outlet Node;
Branch,HeatSys1 Demand Load Branch 10,,Coil:Heating:Water,Perimeter_mid_ZN_2 VAV Box Reheat Coil,
Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Inlet Node,
Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Outlet Node;
Branch,HeatSys1 Demand Load Branch 11,,Coil:Heating:Water,Perimeter_mid_ZN_1 VAV Box Reheat Coil,
Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Inlet Node,
Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Outlet Node;
Branch,HeatSys1 Demand Load Branch 12,,Coil:Heating:Water,Perimeter_mid_ZN_4 VAV Box Reheat Coil,
Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Inlet Node,
Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Outlet Node;
Branch,HeatSys1 Demand Load Branch 13,,Coil:Heating:Water,Perimeter_top_ZN_3 VAV Box Reheat Coil,
Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Inlet Node,
Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Outlet Node;
Branch,HeatSys1 Demand Load Branch 14,,Coil:Heating:Water,Perimeter_top_ZN_2 VAV Box Reheat Coil,
Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Inlet Node,
Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Outlet Node;
Branch,HeatSys1 Demand Load Branch 15,,Coil:Heating:Water,Perimeter_top_ZN_1 VAV Box Reheat Coil,
Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Inlet Node,
Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Outlet Node;
Branch,HeatSys1 Demand Load Branch 16,,Coil:Heating:Water,Perimeter_top_ZN_4 VAV Box Reheat Coil,
Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Inlet Node,
Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Outlet Node;
Branch,HeatSys1 Demand Load Branch 17,,Coil:Heating:Water,VAV_5_HeatC,VAV_5_HeatCDemand Inlet Node,
VAV_5_HeatCDemand Outlet Node;
Branch,HeatSys1 Demand Load Branch 18,,Coil:Heating:Water,VAV_1_HeatC,VAV_1_HeatCDemand Inlet Node,
VAV_1_HeatCDemand Outlet Node;
Branch,HeatSys1 Demand Load Branch 19,,Coil:Heating:Water,VAV_2_HeatC,VAV_2_HeatCDemand Inlet Node,
VAV_2_HeatCDemand Outlet Node;
Branch,HeatSys1 Demand Load Branch 2,,Coil:Heating:Water,Core_bottom VAV Box Reheat Coil,
Core_bottom VAV Box Reheat CoilDemand Inlet Node,Core_bottom VAV Box Reheat CoilDemand Outlet Node;
Branch,HeatSys1 Demand Load Branch 20,,Coil:Heating:Water,VAV_3_HeatC,VAV_3_HeatCDemand Inlet Node,
VAV_3_HeatCDemand Outlet Node;
Branch,HeatSys1 Demand Load Branch 3,,Coil:Heating:Water,Core_mid VAV Box Reheat Coil,
Core_mid VAV Box Reheat CoilDemand Inlet Node,Core_mid VAV Box Reheat CoilDemand Outlet Node;
Branch,HeatSys1 Demand Load Branch 4,,Coil:Heating:Water,Core_top VAV Box Reheat Coil,
Core_top VAV Box Reheat CoilDemand Inlet Node,Core_top VAV Box Reheat CoilDemand Outlet Node;
Branch,HeatSys1 Demand Load Branch 5,,Coil:Heating:Water,Perimeter_bot_ZN_3 VAV Box Reheat Coil,
Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Inlet Node,
Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Outlet Node;
Branch,HeatSys1 Demand Load Branch 6,,Coil:Heating:Water,Perimeter_bot_ZN_2 VAV Box Reheat Coil,
Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Inlet Node,
Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Outlet Node;
Branch,HeatSys1 Demand Load Branch 7,,Coil:Heating:Water,Perimeter_bot_ZN_1 VAV Box Reheat Coil,
Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Inlet Node,
Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Outlet Node;
Branch,HeatSys1 Demand Load Branch 8,,Coil:Heating:Water,Perimeter_bot_ZN_4 VAV Box Reheat Coil,
Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Inlet Node,
Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Outlet Node;
Branch,HeatSys1 Demand Load Branch 9,,Coil:Heating:Water,Perimeter_mid_ZN_3 VAV Box Reheat Coil,
Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Inlet Node,
Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Outlet Node;
Branch,HeatSys1 Demand Outlet Branch,,Pipe:Adiabatic,HeatSys1 Demand Outlet Pipe,
HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,HeatSys1 Demand Outlet Node;
Branch,HeatSys1 Supply Equipment Branch,,Boiler:HotWater,HeatSys1 Boiler,
HeatSys1 Pump-HeatSys1 BoilerNode,HeatSys1 Supply Equipment Outlet Node;
Branch,HeatSys1 Supply Equipment Bypass Branch,,Pipe:Adiabatic,
HeatSys1 Supply Equipment Bypass Pipe,HeatSys1 Supply Equip Bypass Inlet Node,
HeatSys1 Supply Equip Bypass Outlet Node;
Branch,HeatSys1 Supply Inlet Branch,,Pump:VariableSpeed,HeatSys1 Pump,HeatSys1 Supply Inlet Node,
HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector;
Branch,HeatSys1 Supply Outlet Branch,,Pipe:Adiabatic,HeatSys1 Supply Outlet Pipe,
HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,HeatSys1 Supply Outlet Node;
Branch,TowerWaterSys Demand Bypass Branch,,Pipe:Adiabatic,TowerWaterSys Demand Bypass Pipe,
TowerWaterSys Demand Bypass Pipe Inlet Node,TowerWaterSys Demand Bypass Pipe Outlet Node;
Branch,TowerWaterSys Demand Inlet Branch,,Pipe:Adiabatic,TowerWaterSys Demand Inlet Pipe,
TowerWaterSys Demand Inlet Node,TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer;
Branch,TowerWaterSys Demand Load Branch 1,,Chiller:Electric:ReformulatedEIR,CoolSys1 Chiller 1,
CoolSys1 Chiller Water Inlet Node 1,CoolSys1 Chiller Water Outlet Node 1;
Branch,TowerWaterSys Demand Load Branch 2,,Chiller:Electric:ReformulatedEIR,CoolSys1 Chiller 2,
CoolSys1 Chiller Water Inlet Node 2,CoolSys1 Chiller Water Outlet Node 2;
Branch,TowerWaterSys Demand Outlet Branch,,Pipe:Adiabatic,TowerWaterSys Demand Outlet Pipe,
TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,TowerWaterSys Demand Outlet Node;
Branch,TowerWaterSys Supply Equipment Branch,,CoolingTower:SingleSpeed,TowerWaterSys CoolTower,
TowerWaterSys Pump-TowerWaterSys CoolTowerNode,TowerWaterSys Supply Equipment Outlet Node;
Branch,TowerWaterSys Supply Equipment Bypass Branch,,Pipe:Adiabatic,
TowerWaterSys Supply Equipment Bypass Pipe,TowerWaterSys Supply Equip Bypass Inlet Node,
TowerWaterSys Supply Equip Bypass Outlet Node;
Branch,TowerWaterSys Supply Inlet Branch,,Pump:ConstantSpeed,TowerWaterSys Pump,
TowerWaterSys Supply Inlet Node,TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector;
Branch,TowerWaterSys Supply Outlet Branch,,Pipe:Adiabatic,TowerWaterSys Supply Outlet Pipe,
TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,TowerWaterSys Supply Outlet Node;
OutdoorAir:Node,TowerWaterSys CoolTower OA ref Node;
ConnectorList,CoolSys1 Demand Connectors,Connector:Splitter,CoolSys1 Demand Splitter,
Connector:Mixer,CoolSys1 Demand Mixer;
ConnectorList,CoolSys1 Supply Connectors,Connector:Splitter,CoolSys1 Supply Splitter,
Connector:Mixer,CoolSys1 Supply Mixer;
ConnectorList,HeatSys1 Demand Connectors,Connector:Splitter,HeatSys1 Demand Splitter,
Connector:Mixer,HeatSys1 Demand Mixer;
ConnectorList,HeatSys1 Supply Connectors,Connector:Splitter,HeatSys1 Supply Splitter,
Connector:Mixer,HeatSys1 Supply Mixer;
ConnectorList,TowerWaterSys Demand Connectors,Connector:Splitter,TowerWaterSys Demand Splitter,
Connector:Mixer,TowerWaterSys Demand Mixer;
ConnectorList,TowerWaterSys Supply Connectors,Connector:Splitter,TowerWaterSys Supply Splitter,
Connector:Mixer,TowerWaterSys Supply Mixer;
Connector:Splitter,CoolSys1 Demand Splitter,CoolSys1 Demand Inlet Branch,
CoolSys1 Demand Load Branch 1,CoolSys1 Demand Load Branch 2,CoolSys1 Demand Load Branch 3,
CoolSys1 Demand Load Branch 4,CoolSys1 Demand Bypass Branch;
Connector:Splitter,CoolSys1 Supply Splitter,CoolSys1 Supply Inlet Branch,
CoolSys1 Supply Equipment Branch 1,CoolSys1 Supply Equipment Branch 2,
CoolSys1 Supply Equipment Bypass Branch;
Connector:Splitter,HeatSys1 Demand Splitter,HeatSys1 Demand Inlet Branch,
HeatSys1 Demand Load Branch 1,HeatSys1 Demand Load Branch 2,HeatSys1 Demand Load Branch 3,
HeatSys1 Demand Load Branch 4,HeatSys1 Demand Load Branch 5,HeatSys1 Demand Load Branch 6,
HeatSys1 Demand Load Branch 7,HeatSys1 Demand Load Branch 8,HeatSys1 Demand Load Branch 9,
HeatSys1 Demand Load Branch 10,HeatSys1 Demand Load Branch 11,HeatSys1 Demand Load Branch 12,
HeatSys1 Demand Load Branch 13,HeatSys1 Demand Load Branch 14,HeatSys1 Demand Load Branch 15,
HeatSys1 Demand Load Branch 16,HeatSys1 Demand Load Branch 17,HeatSys1 Demand Load Branch 18,
HeatSys1 Demand Load Branch 19,HeatSys1 Demand Load Branch 20,HeatSys1 Demand Bypass Branch;
Connector:Splitter,HeatSys1 Supply Splitter,HeatSys1 Supply Inlet Branch,
HeatSys1 Supply Equipment Branch,HeatSys1 Supply Equipment Bypass Branch;
Connector:Splitter,TowerWaterSys Demand Splitter,TowerWaterSys Demand Inlet Branch,
TowerWaterSys Demand Load Branch 1,TowerWaterSys Demand Load Branch 2,
TowerWaterSys Demand Bypass Branch;
Connector:Splitter,TowerWaterSys Supply Splitter,TowerWaterSys Supply Inlet Branch,
TowerWaterSys Supply Equipment Branch,TowerWaterSys Supply Equipment Bypass Branch;
Connector:Mixer,CoolSys1 Demand Mixer,CoolSys1 Demand Outlet Branch,CoolSys1 Demand Load Branch 1,
CoolSys1 Demand Load Branch 2,CoolSys1 Demand Load Branch 3,CoolSys1 Demand Load Branch 4,
CoolSys1 Demand Bypass Branch;
Connector:Mixer,CoolSys1 Supply Mixer,CoolSys1 Supply Outlet Branch,
CoolSys1 Supply Equipment Branch 1,CoolSys1 Supply Equipment Branch 2,
CoolSys1 Supply Equipment Bypass Branch;
Connector:Mixer,HeatSys1 Demand Mixer,HeatSys1 Demand Outlet Branch,HeatSys1 Demand Load Branch 1,
HeatSys1 Demand Load Branch 2,HeatSys1 Demand Load Branch 3,HeatSys1 Demand Load Branch 4,
HeatSys1 Demand Load Branch 5,HeatSys1 Demand Load Branch 6,HeatSys1 Demand Load Branch 7,
HeatSys1 Demand Load Branch 8,HeatSys1 Demand Load Branch 9,HeatSys1 Demand Load Branch 10,
HeatSys1 Demand Load Branch 11,HeatSys1 Demand Load Branch 12,HeatSys1 Demand Load Branch 13,
HeatSys1 Demand Load Branch 14,HeatSys1 Demand Load Branch 15,HeatSys1 Demand Load Branch 16,
HeatSys1 Demand Load Branch 17,HeatSys1 Demand Load Branch 18,HeatSys1 Demand Load Branch 19,
HeatSys1 Demand Load Branch 20,HeatSys1 Demand Bypass Branch;
Connector:Mixer,HeatSys1 Supply Mixer,HeatSys1 Supply Outlet Branch,
HeatSys1 Supply Equipment Branch,HeatSys1 Supply Equipment Bypass Branch;
Connector:Mixer,TowerWaterSys Demand Mixer,TowerWaterSys Demand Outlet Branch,
TowerWaterSys Demand Load Branch 1,TowerWaterSys Demand Load Branch 2,
TowerWaterSys Demand Bypass Branch;
Connector:Mixer,TowerWaterSys Supply Mixer,TowerWaterSys Supply Outlet Branch,
TowerWaterSys Supply Equipment Branch,TowerWaterSys Supply Equipment Bypass Branch;
Pipe:Adiabatic,CoolSys1 Demand Bypass Pipe,CoolSys1 Demand Bypass Pipe Inlet Node,
CoolSys1 Demand Bypass Pipe Outlet Node;
Pipe:Adiabatic,CoolSys1 Demand Inlet Pipe,CoolSys1 Demand Inlet Node,
CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer;
Pipe:Adiabatic,CoolSys1 Demand Outlet Pipe,CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,
CoolSys1 Demand Outlet Node;
Pipe:Adiabatic,CoolSys1 Supply Equipment Bypass Pipe,CoolSys1 Supply Equip Bypass Inlet Node,
CoolSys1 Supply Equip Bypass Outlet Node;
Pipe:Adiabatic,CoolSys1 Supply Outlet Pipe,CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,
CoolSys1 Supply Outlet Node;
Pipe:Adiabatic,HeatSys1 Demand Bypass Pipe,HeatSys1 Demand Bypass Pipe Inlet Node,
HeatSys1 Demand Bypass Pipe Outlet Node;
Pipe:Adiabatic,HeatSys1 Demand Inlet Pipe,HeatSys1 Demand Inlet Node,
HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;
Pipe:Adiabatic,HeatSys1 Demand Outlet Pipe,HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,
HeatSys1 Demand Outlet Node;
Pipe:Adiabatic,HeatSys1 Supply Equipment Bypass Pipe,HeatSys1 Supply Equip Bypass Inlet Node,
HeatSys1 Supply Equip Bypass Outlet Node;
Pipe:Adiabatic,HeatSys1 Supply Outlet Pipe,HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,
HeatSys1 Supply Outlet Node;
Pipe:Adiabatic,TowerWaterSys Demand Bypass Pipe,TowerWaterSys Demand Bypass Pipe Inlet Node,
TowerWaterSys Demand Bypass Pipe Outlet Node;
Pipe:Adiabatic,TowerWaterSys Demand Inlet Pipe,TowerWaterSys Demand Inlet Node,
TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer;
Pipe:Adiabatic,TowerWaterSys Demand Outlet Pipe,
TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,TowerWaterSys Demand Outlet Node;
Pipe:Adiabatic,TowerWaterSys Supply Equipment Bypass Pipe,
TowerWaterSys Supply Equip Bypass Inlet Node,TowerWaterSys Supply Equip Bypass Outlet Node;
Pipe:Adiabatic,TowerWaterSys Supply Outlet Pipe,
TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,TowerWaterSys Supply Outlet Node;
Schedule:Compact,CW-Loop-Temp-Schedule,Temperature,Through: 12/31,For: AllDays,Until: 24:00,6.7;
Schedule:Compact,HW-Loop-Temp-Schedule,Temperature,Through: 12/31,For: AllDays,Until: 24:00,82.2;
WaterHeater:Mixed,SWHSys1 Water Heater,0.7571,
SWHSys1 Water Heater Setpoint Temperature Schedule Name,2.0,82.2222,Cycle,845000.0,,,,NATURALGAS,
0.8,,20.0,NATURALGAS,0.8,,NATURALGAS,,SCHEDULE,
SWHSys1 Water Heater Ambient Temperature Schedule Name,,,6.0,,6.0,,,,,
SWHSys1 Pump-SWHSys1 Water HeaterNode,SWHSys1 Supply Equipment Outlet Node,1.0,,,1.0,AUTOSIZE,
AUTOSIZE,1.5;
WaterUse:Equipment,Core_bottom Water Equipment,,0.0000224,BLDG_SWH_SCH,Water Equipment Temp Sched,
Water Equipment Hot Supply Temp Sched,,Core_bottom,Water Equipment Sensible fract sched,
Water Equipment Latent fract sched;
WaterUse:Equipment,Core_mid Water Equipment,,0.0000224,BLDG_SWH_SCH,Water Equipment Temp Sched,
Water Equipment Hot Supply Temp Sched,,Core_mid,Water Equipment Sensible fract sched,
Water Equipment Latent fract sched;
WaterUse:Equipment,Core_top Water Equipment,,0.0000224,BLDG_SWH_SCH,Water Equipment Temp Sched,
Water Equipment Hot Supply Temp Sched,,Core_top,Water Equipment Sensible fract sched,
Water Equipment Latent fract sched;
PlantEquipmentList,SWHSys1 Equipment List,WaterHeater:Mixed,SWHSys1 Water Heater;
Pump:VariableSpeed,SWHSys1 Pump,SWHSys1 Supply Inlet Node,
SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,AUTOSIZE,179352.0,AUTOSIZE,0.85,0.0,0.0,1.0,0.0,
0.0,0.0,Intermittent,;
Sizing:Plant,SWHSys1,Heating,60.0,5.0;
SetpointManager:Scheduled,SWHSys1 Loop Setpoint Manager,Temperature,SWHSys1-Loop-Temp-Schedule,
SWHSys1 Supply Outlet Node;
PlantEquipmentOperationSchemes,SWHSys1 Loop Operation Scheme List,
PlantEquipmentOperation:HeatingLoad,SWHSys1 Operation Scheme,ALWAYS_ON;
PlantEquipmentOperation:HeatingLoad,SWHSys1 Operation Scheme,0.0,1000000000000000.0,
SWHSys1 Equipment List;
PlantLoop,SWHSys1,Water,,SWHSys1 Loop Operation Scheme List,SWHSys1 Supply Outlet Node,60.0,10.0,
AUTOSIZE,0.0,AUTOSIZE,SWHSys1 Supply Inlet Node,SWHSys1 Supply Outlet Node,SWHSys1 Supply Branches,
SWHSys1 Supply Connectors,SWHSys1 Demand Inlet Node,SWHSys1 Demand Outlet Node,
SWHSys1 Demand Branches,SWHSys1 Demand Connectors,Optimal;
BranchList,SWHSys1 Demand Branches,SWHSys1 Demand Inlet Branch,SWHSys1 Demand Load Branch 1,
SWHSys1 Demand Load Branch 2,SWHSys1 Demand Load Branch 3,SWHSys1 Demand Bypass Branch,
SWHSys1 Demand Outlet Branch;
BranchList,SWHSys1 Supply Branches,SWHSys1 Supply Inlet Branch,SWHSys1 Supply Equipment Branch,
SWHSys1 Supply Equipment Bypass Branch,SWHSys1 Supply Outlet Branch;
Branch,SWHSys1 Demand Bypass Branch,,Pipe:Adiabatic,SWHSys1 Demand Bypass Pipe,
SWHSys1 Demand Bypass Pipe Inlet Node,SWHSys1 Demand Bypass Pipe Outlet Node;
Branch,SWHSys1 Demand Inlet Branch,,Pipe:Adiabatic,SWHSys1 Demand Inlet Pipe,
SWHSys1 Demand Inlet Node,SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;
Branch,SWHSys1 Demand Load Branch 1,,WaterUse:Connections,Core_bottom Water Equipment,
Core_bottom Water Equipment Water Inlet Node,Core_bottom Water Equipment Water Outlet Node;
Branch,SWHSys1 Demand Load Branch 2,,WaterUse:Connections,Core_mid Water Equipment,
Core_mid Water Equipment Water Inlet Node,Core_mid Water Equipment Water Outlet Node;
Branch,SWHSys1 Demand Load Branch 3,,WaterUse:Connections,Core_top Water Equipment,
Core_top Water Equipment Water Inlet Node,Core_top Water Equipment Water Outlet Node;
Branch,SWHSys1 Demand Outlet Branch,,Pipe:Adiabatic,SWHSys1 Demand Outlet Pipe,
SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,SWHSys1 Demand Outlet Node;
Branch,SWHSys1 Supply Equipment Branch,,WaterHeater:Mixed,SWHSys1 Water Heater,
SWHSys1 Pump-SWHSys1 Water HeaterNode,SWHSys1 Supply Equipment Outlet Node;
Branch,SWHSys1 Supply Equipment Bypass Branch,,Pipe:Adiabatic,SWHSys1 Supply Equipment Bypass Pipe,
SWHSys1 Supply Equip Bypass Inlet Node,SWHSys1 Supply Equip Bypass Outlet Node;
Branch,SWHSys1 Supply Inlet Branch,,Pump:VariableSpeed,SWHSys1 Pump,SWHSys1 Supply Inlet Node,
SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector;
Branch,SWHSys1 Supply Outlet Branch,,Pipe:Adiabatic,SWHSys1 Supply Outlet Pipe,
SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,SWHSys1 Supply Outlet Node;
ConnectorList,SWHSys1 Demand Connectors,Connector:Splitter,SWHSys1 Demand Splitter,Connector:Mixer,
SWHSys1 Demand Mixer;
ConnectorList,SWHSys1 Supply Connectors,Connector:Splitter,SWHSys1 Supply Splitter,Connector:Mixer,
SWHSys1 Supply Mixer;
WaterUse:Connections,Core_bottom Water Equipment,Core_bottom Water Equipment Water Inlet Node,
Core_bottom Water Equipment Water Outlet Node,,,,,,,,Core_bottom Water Equipment;
WaterUse:Connections,Core_mid Water Equipment,Core_mid Water Equipment Water Inlet Node,
Core_mid Water Equipment Water Outlet Node,,,,,,,,Core_mid Water Equipment;
WaterUse:Connections,Core_top Water Equipment,Core_top Water Equipment Water Inlet Node,
Core_top Water Equipment Water Outlet Node,,,,,,,,Core_top Water Equipment;
Connector:Splitter,SWHSys1 Demand Splitter,SWHSys1 Demand Inlet Branch,SWHSys1 Demand Load Branch 1,
SWHSys1 Demand Load Branch 2,SWHSys1 Demand Load Branch 3,SWHSys1 Demand Bypass Branch;
Connector:Splitter,SWHSys1 Supply Splitter,SWHSys1 Supply Inlet Branch,
SWHSys1 Supply Equipment Branch,SWHSys1 Supply Equipment Bypass Branch;
Connector:Mixer,SWHSys1 Demand Mixer,SWHSys1 Demand Outlet Branch,SWHSys1 Demand Load Branch 1,
SWHSys1 Demand Load Branch 2,SWHSys1 Demand Load Branch 3,SWHSys1 Demand Bypass Branch;
Connector:Mixer,SWHSys1 Supply Mixer,SWHSys1 Supply Outlet Branch,SWHSys1 Supply Equipment Branch,
SWHSys1 Supply Equipment Bypass Branch;
Pipe:Adiabatic,SWHSys1 Demand Bypass Pipe,SWHSys1 Demand Bypass Pipe Inlet Node,
SWHSys1 Demand Bypass Pipe Outlet Node;
Pipe:Adiabatic,SWHSys1 Demand Inlet Pipe,SWHSys1 Demand Inlet Node,
SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;
Pipe:Adiabatic,SWHSys1 Demand Outlet Pipe,SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,
SWHSys1 Demand Outlet Node;
Pipe:Adiabatic,SWHSys1 Supply Equipment Bypass Pipe,SWHSys1 Supply Equip Bypass Inlet Node,
SWHSys1 Supply Equip Bypass Outlet Node;
Pipe:Adiabatic,SWHSys1 Supply Outlet Pipe,SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,
SWHSys1 Supply Outlet Node;
Schedule:Compact,BLDG_SWH_SCH,Fraction,Through: 12/31,For: Weekdays SummerDesignDay,Until: 05:00,
0.05,Until: 06:00,0.08,Until: 07:00,0.07,Until: 08:00,0.19,Until: 09:00,0.35,Until: 10:00,0.38,
Until: 11:00,0.39,Until: 12:00,0.47,Until: 13:00,0.57,Until: 14:00,0.54,Until: 15:00,0.34,
Until: 16:00,0.33,Until: 17:00,0.44,Until: 18:00,0.26,Until: 19:00,0.21,Until: 20:00,0.15,
Until: 21:00,0.17,Until: 22:00,0.08,Until: 24:00,0.05,For: Saturday WinterDesignDay,Until: 05:00,
0.05,Until: 06:00,0.08,Until: 07:00,0.07,Until: 08:00,0.11,Until: 09:00,0.15,Until: 10:00,0.21,
Until: 11:00,0.19,Until: 12:00,0.23,Until: 13:00,0.2,Until: 14:00,0.19,Until: 15:00,0.15,
Until: 16:00,0.13,Until: 17:00,0.14,Until: 21:00,0.07,Until: 22:00,0.09,Until: 24:00,0.05,
For: AllOtherDays,Until: 05:00,0.04,Until: 06:00,0.07,Until: 11:00,0.04,Until: 13:00,0.06,
Until: 14:00,0.09,Until: 15:00,0.06,Until: 21:00,0.04,Until: 22:00,0.07,Until: 24:00,0.04;
Schedule:Compact,Water Equipment Latent fract sched,Fraction,Through: 12/31,For: AllDays,
Until: 24:00,0.05;
Schedule:Compact,Water Equipment Sensible fract sched,Fraction,Through: 12/31,For: AllDays,
Until: 24:00,0.2;
Schedule:Compact,SWHSys1 Water Heater Ambient Temperature Schedule Name,Temperature,Through: 12/31,
For: AllDays,Until: 24:00,22.0;
Schedule:Compact,Water Equipment Temp Sched,Temperature,Through: 12/31,For: AllDays,Until: 24:00,
43.3;
Schedule:Compact,Water Equipment Hot Supply Temp Sched,Temperature,Through: 12/31,For: AllDays,
Until: 24:00,43.3;
Schedule:Compact,SWHSys1 Water Heater Setpoint Temperature Schedule Name,Temperature,Through: 12/31,
For: AllDays,Until: 24:00,60.0;
Schedule:Compact,SWHSys1-Loop-Temp-Schedule,Temperature,Through: 12/31,For: AllDays,Until: 24:00,
60.0;
Schedule:Compact,PGESeasonsSchedule,Number,Through: 4/30,For: AllDays,Until: 24:00,1.0,
Through: 10/31,For: AllDays,Until: 24:00,3.0,Through: 12/31,For: AllDays,Until: 24:00,1.0;
Schedule:Compact,PGETOUSched,Number,Through: 4/30,For: WeekDays,Until: 8:30,3.0,Until: 21:30,4.0,
Until: 24:00,3.0,For: AllOtherDays,Until: 24:00,3.0,Through: 10/31,For: WeekDays,Until: 8:30,3.0,
Until: 12:00,4.0,Until: 18:00,1.0,Until: 21:30,4.0,Until: 24:00,3.0,For: AllOtherDays,Until: 24:00,
3.0,Through: 12/31,For: WeekDays,Until: 10:00,3.0,Until: 22:00,1.0,Until: 24:00,3.0,
For: AllOtherDays,Until: 24:00,3.0;
UtilityCost:Tariff,PGE_E-19_MediumGeneralTOUDemandService,Electricity:Facility,kWh,,,PGETOUSched,
PGESeasonsSchedule,,HalfHour,174.88,,,,Comm Elect;
UtilityCost:Charge:Simple,SummerOnPeakDemandCharge,PGE_E-19_MediumGeneralTOUDemandService,
PeakDemand,Summer,DemandCharges,13.51;
UtilityCost:Charge:Simple,SummerMidPeakDemandCharge,PGE_E-19_MediumGeneralTOUDemandService,
MidPeakDemand,Summer,DemandCharges,3.75;
UtilityCost:Charge:Simple,SummerDemandCharge,PGE_E-19_MediumGeneralTOUDemandService,totalDemand,
Summer,DemandCharges,3.18;
UtilityCost:Charge:Simple,WinterMidPeakDemandCharge,PGE_E-19_MediumGeneralTOUDemandService,
MidPeakDemand,Winter,DemandCharges,3.69;
UtilityCost:Charge:Simple,WinterDemandCharge,PGE_E-19_MediumGeneralTOUDemandService,totalDemand,
Winter,DemandCharges,3.18;
UtilityCost:Charge:Simple,SummerPeakEnergyCharge,PGE_E-19_MediumGeneralTOUDemandService,PeakEnergy,
Summer,EnergyCharges,0.15746;
UtilityCost:Charge:Simple,SummerMidPeakEnergyCharge,PGE_E-19_MediumGeneralTOUDemandService,
MidPeakEnergy,Summer,EnergyCharges,0.09613;
UtilityCost:Charge:Simple,SummerOffPeakEnergyCharge,PGE_E-19_MediumGeneralTOUDemandService,
OffPeakEnergy,Summer,EnergyCharges,0.08203;
UtilityCost:Charge:Simple,WinterMidPeakEnergyCharge,PGE_E-19_MediumGeneralTOUDemandService,
MidPeakEnergy,Winter,EnergyCharges,0.10181;
UtilityCost:Charge:Simple,WinterOffPeakEnergyCharge,PGE_E-19_MediumGeneralTOUDemandService,
OffPeakEnergy,Winter,EnergyCharges,0.08203;
UtilityCost:Qualify,MinDemand500kw,PGE_E-19_MediumGeneralTOUDemandService,TotalDemand,Minimum,500.0,
Annual,Count,12.0;
UtilityCost:Charge:Simple,TaxofEightPercent,PGE_E-19_MediumGeneralTOUDemandService,subtotal,Annual,
Taxes,0.08;
UtilityCost:Tariff,PGE_A-10MediumGeneralDemandService,Electricity:Facility,kWh,,,,
PGESeasonsSchedule,,HalfHour,67.64,,,,Comm Elect;
UtilityCost:Charge:Simple,SummerEnergyCharge,PGE_A-10MediumGeneralDemandService,totalEnergy,Summer,
EnergyCharges,0.1416;
UtilityCost:Charge:Simple,WinterEnergyCharge,PGE_A-10MediumGeneralDemandService,totalEnergy,Winter,
EnergyCharges,0.103;
UtilityCost:Charge:Simple,SummerDemandCharge,PGE_A-10MediumGeneralDemandService,totalDemand,Summer,
DemandCharges,6.56;
UtilityCost:Charge:Simple,WinterDemandCharge,PGE_A-10MediumGeneralDemandService,totalDemand,Winter,
DemandCharges,1.58;
UtilityCost:Qualify,MaxDemand500kw,PGE_A-10MediumGeneralDemandService,TotalDemand,Maximum,500.0,
Annual,Count,1.0;
UtilityCost:Charge:Simple,TaxofEightPercent,PGE_A-10MediumGeneralDemandService,subtotal,Annual,
Taxes,0.08;
UtilityCost:Tariff,PGE_A-1SmallGeneralService,Electricity:Facility,kWh,,,,PGESeasonsSchedule,,
HalfHour,7.31,,,,Comm Elect;
UtilityCost:Charge:Simple,SummerEnergyCharge,PGE_A-1SmallGeneralService,totalEnergy,Summer,
EnergyCharges,0.1794;
UtilityCost:Charge:Simple,WinterEnergyCharge,PGE_A-1SmallGeneralService,totalEnergy,Winter,
EnergyCharges,0.1179;
UtilityCost:Qualify,MaxDemand500kw,PGE_A-1SmallGeneralService,TotalDemand,Maximum,500.0,Annual,
Count,1.0;
UtilityCost:Qualify,MaxEnergy4200kwh,PGE_A-1SmallGeneralService,TotalEnergy,Maximum,4200.0,Annual,
Count,1.0;
UtilityCost:Charge:Simple,TaxofEightPercent,PGE_A-1SmallGeneralService,subtotal,Annual,Taxes,0.08;
UtilityCost:Tariff,CA_EIAMonthlyRateGas,NaturalGas:Facility,MCF,,,,,,,0.0,,,,Comm Gas;
UtilityCost:Charge:Simple,MonthlyRateGasCharge,CA_EIAMonthlyRateGas,totalEnergy,Annual,
EnergyCharges,CA_MonthlyGasRates;
UtilityCost:Variable,CA_MonthlyGasRates,CA_EIAMonthlyRateGas,Currency,9.37,8.88,8.2,7.29,7.82,8.26,
8.23,8.21,7.9,8.09,7.64,8.43;
UtilityCost:Charge:Simple,TaxofEightPercent,CA_EIAMonthlyRateGas,SubTotal,Annual,Taxes,0.08;
OutputControl:ReportingTolerances,0.556,0.556;
Output:SQLite,SimpleAndTabular;
EnvironmentalImpactFactors,0.663,4.18,0.585,80.7272,6.2727,0.2727;
FuelFactors,Electricity,kg,,3.095,,86.67,,0.0675,,0.4528,,0.07417,,0.001756,,0.8083,,0.0,,0.005944,,
0.0,,0.0,,0.01119,,0.0000003611,,0.000000875,,4.877155,,0.0,,0.0;
FuelFactors,NaturalGas,m3,37631000.0,1.092,,52.1,,0.0399,,0.00106,,0.0473,,0.00106,,0.000268,,0.0,,
0.00359,,0.0,,0.0,,0.00261,,0.000000111,,0.000000213,,0.0,,0.0,,0.0;
Curve:Bicubic,WC Screw GTE 300tons Default 90.1-2004 EIR_fPLR,-0.2737954,0.02822257,-0.00008097657,
0.9612284,0.3029741,-0.02421933,0.0,-0.03885224,0.0,0.0,18.54,31.63,0.2,1.02;
OutputControl:Table:Style,HTML;
Output:Table:SummaryReports,AllSummary;
Output:Meter,Electricity:Facility,hourly;
Output:Meter,Heating:Electricity,hourly;
Output:Meter,Cooling:Electricity,hourly;
Output:Meter,InteriorLights:Electricity,hourly;
Output:Meter,ExteriorLights:Electricity,hourly;
Output:Meter,InteriorEquipment:Electricity,hourly;
Output:Meter,ExteriorEquipment:Electricity,hourly;
Output:Meter,Fans:Electricity,hourly;
Output:Meter,Pumps:Electricity,hourly;
Output:Meter,HeatRejection:Electricity,hourly;
Output:Meter,Humidifier:Electricity,hourly;
Output:Meter,Refrigeration:Electricity,hourly;
Output:Meter,WaterSystems:Electricity,hourly;
Output:Meter,NaturalGas:Facility,hourly;
Output:Meter,Heating:NaturalGas,hourly;
Output:Meter,InteriorEquipment:NaturalGas,hourly;
Output:Meter,WaterSystems:NaturalGas,hourly;