within Buildings.Rooms;
package Constructions "Package with models for constructions that are used in the room model"
  extends Modelica.Icons.VariantsPackage;


  annotation (
  preferredView="info", Documentation(info="<html>
This package contains models for constructions that are
used in the room model.
</html>"));
end Constructions;
