within Buildings.Rooms.Validation.BESTEST;
model Case620 "Case 600, but with windows on East and West side walls"
  extends Buildings.Rooms.Validation.BESTEST.Case600(
  roo(
    nConExtWin=2,
    datConExtWin(
      layers={matExtWal, matExtWal},
      each A=6*2.7,
      glaSys={window600, window600},
      each wWin=3,
      each hWin=2,
      each fFra=0.001,
      each til=Z_,
      azi={W_,E_}),
    nConExt=3,
    datConExt(
      layers={roof,matExtWal,matExtWal},
      A={48,8*2.7,8*2.7},
      til={C_,Z_,Z_},
      azi={S_,S_,N_})),
   staRes(
    annualHea(Min=4.613*3.6e9, Max=5.944*3.6e9, Mean=5.407*3.6e9),
    annualCoo(Min=-3.417*3.6e9, Max=-5.004*3.6e9, Mean=-4.218*3.6e9),
    peakHea(Min=3.591*1000, Max=4.379*1000, Mean=4.062*1000),
    peakCoo(Min=-3.634*1000, Max=-5.096*1000, Mean=-4.343*1000)));

  annotation (__Dymola_Commands(file="modelica://Buildings/Resources/Scripts/Dymola/Rooms/Validation/BESTEST/Case620.mos"
        "Simulate and plot"),
        experiment(
      StopTime=3.1536e+07,
      Interval=3600,
      Tolerance=1e-006),
    Documentation(info="<html>
<p>
This model is the case 620 of the BESTEST validation suite.
Case 620 differs from case 600 in that the west and east facing walls
have a window, but there is no window in the south facing wall.
</p>
</html>",
revisions="<html>
<ul>
<li>
July 6, 2012, by Michael Wetter:<br/>
Changed implementation to extend from Case 600, rather
than copying Case 600.
This better shows what is different relative to Case 600
as it avoid duplicate code.
</li>
<li>
May 12, 2012, by Kaustubh Phalak:<br/>
Modified the Case 600 for implementation of Case 620.
</li>
<li>
October 6, 2011, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
end Case620;
