within Buildings.Templates.Plants.Controls.StagingRotation;
block EquipmentEnable_hybridPlant
  "Return array of equipment to be enabled at given stage"

//   parameter Integer nEquAlt=if nEqu==1 then 1 else
//     max({sum({(if staEqu[i, j] > 0 and staEqu[i, j] < 1 then 1 else 0) for j in 1:nEqu}) for i in 1:nSta})
//     "Number of lead/lag alternate equipment"
//     annotation (Evaluate=true);
  parameter Integer nEquAlt
    "Number of lead/lag alternate equipment"
    annotation (Evaluate=true);
  parameter Integer nSta
    "Number of stages"
    annotation (Evaluate=true);
  parameter Integer nEqu
    "Number of equipment"
    annotation (Evaluate=true);
  final Real traStaEqu[nEqu, nSta]={{staEqu[i, j] for i in 1:nSta} for j in 1:nEqu}
    "Transpose of staging matrix";

  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput u1Ava[nEqu]
    "Equipment available signal"
    annotation (Placement(transformation(extent={{-240,-100},{-200,-60}}),
      iconTransformation(extent={{-140,-60},{-100,-20}})));

  Buildings.Controls.OBC.CDL.Interfaces.IntegerInput uIdxAltSor[nEquAlt]
    "Indices of lead/lag alternate equipment sorted by increasing runtime"
    annotation (Placement(transformation(extent={{-240,80},{-200,120}}),
      iconTransformation(extent={{-140,60},{-100,100}})));

  Buildings.Controls.OBC.CDL.Interfaces.IntegerInput uSta
    "Stage index"
    annotation (Placement(transformation(extent={{-240,-20},{-200,20}}),
      iconTransformation(extent={{-140,-20},{-100,20}})));

  Buildings.Controls.OBC.CDL.Interfaces.RealInput staEqu[nSta,nEqu](
    each unit="1",
    each min=0,
    each max=1)
    "Staging matrix – Equipment required for each stage"
    annotation (Placement(transformation(extent={{-240,40},{-200,80}}),
      iconTransformation(extent={{-140,20},{-100,60}})));

  Modelica.Blocks.Sources.RealExpression traMatStaEqu[nEqu, nSta](y=traStaEqu)
    "Transpose of staging matrix"
    annotation (Placement(transformation(extent={{-190,70},{-170,90}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput y1[nEqu]
    "Equipment enable command"
    annotation (Placement(transformation(extent={{200,-20},{240,20}}),
      iconTransformation(extent={{100,-20},{140,20}})));
  Buildings.Controls.OBC.CDL.Routing.RealExtractor reqEquSta[nEqu](
    each final nin=nSta)
    "Extract equipment required at given stage"
    annotation (Placement(transformation(extent={{-160,70},{-140,90}})));
  Buildings.Controls.OBC.CDL.Routing.IntegerScalarReplicator intScaRep(
    final nout=nEqu)
    "Replicate signal"
    annotation (Placement(transformation(extent={{-130,-10},{-110,10}})));
  Buildings.Controls.OBC.CDL.Reals.MultiSum nEquStaRea(
    nin=nEqu)
    "Return the number of equipment required"
    annotation (Placement(transformation(extent={{-60,70},{-40,90}})));
  Buildings.Controls.OBC.CDL.Reals.GreaterThreshold isReq[nEqu](
    each final t=0.99)
    "Return true if equipment required without lead/lag alternate"
    annotation (Placement(transformation(extent={{-60,-50},{-40,-30}})));
  Buildings.Controls.OBC.CDL.Logical.And isReqAva[nEqu]
    "Return true if equipment required without lead/lag alternate and available"
    annotation (Placement(transformation(extent={{-10,-50},{10,-30}})));
  Buildings.Controls.OBC.CDL.Reals.GreaterThreshold isReqPosAlt[nEqu](
      each final t=1E-4)
    "Return true if equipment required (with or without lead/lag alternate)"
    annotation (Placement(transformation(extent={{-60,30},{-40,50}})));
  Buildings.Controls.OBC.CDL.Reals.LessThreshold isNotReqNoAlt[nEqu](
      each final t=0.9999)
    "Return true if equipment not required or required with lead/lag alternate"
    annotation (Placement(transformation(extent={{-60,-10},{-40,10}})));
  Buildings.Controls.OBC.CDL.Logical.MultiAnd isReqAltAva[nEqu](
    each final nin=3)
    "Return true if lead/lag alternate equipment required and available"
    annotation (Placement(transformation(extent={{-10,30},{10,50}})));
  Buildings.Controls.OBC.CDL.Logical.Or ena[nEqu]
    "Enable equipment required without lead/lag alternate and available or lead/lag alternate equipment to meet stage requirement"
    annotation (Placement(transformation(extent={{110,-10},{130,10}})));
  Buildings.Controls.OBC.CDL.Conversions.RealToInteger nEquSta
    "Number of equipment required"
    annotation (Placement(transformation(extent={{-10,70},{10,90}})));
  Buildings.Controls.OBC.CDL.Integers.Subtract nAltReq
    "Number of lead/lag alternate equipment to run to meet stage requirement"
    annotation (Placement(transformation(extent={{60,30},{80,50}})));
  Buildings.Controls.OBC.CDL.Logical.And isReqAltAvaNee[nEqu]
    "Return true if equipment required with lead/lag alternate and available and needed to meet stage requirement"
    annotation (Placement(transformation(extent={{80,-10},{100,10}})));
  Buildings.Controls.OBC.CDL.Integers.Change cha
    "Detect stage index change"
    annotation (Placement(transformation(extent={{30,-70},{50,-50}})));
  Buildings.Controls.OBC.CDL.Logical.Pre y1Pre[nEqu]
    "Left limit of signal in discrete time"
    annotation (Placement(transformation(extent={{180,-70},{160,-50}})));
  Buildings.Controls.OBC.CDL.Logical.Switch logSwi[nEqu]
    "Switch to newly computed value at stage change"
    annotation (Placement(transformation(extent={{160,-10},{180,10}})));
  Buildings.Controls.OBC.CDL.Routing.BooleanScalarReplicator booScaRep(
    final nout=nEqu)
    "Replicate signal"
    annotation (Placement(transformation(extent={{110,-70},{130,-50}})));
  Utilities.CountTrue nReq(
    nin=nEqu)
    "Count the number of required equipment without lead/lag alternate, not necessarily available"
    annotation (Placement(transformation(extent={{-10,-10},{10,10}})));
  Utilities.CountTrue nEnaAvaPre(
    nin=nEqu)
    "Count the number of previously enabled equipment that are available"
    annotation (Placement(transformation(extent={{100,-110},{80,-90}})));
  Buildings.Controls.OBC.CDL.Integers.Less intLes
    "Compare to required number of equipment"
    annotation (Placement(transformation(extent={{30,-110},{50,-90}})));
  Buildings.Controls.OBC.CDL.Logical.MultiOr
                                        swiEna(nin=3)
    "Evaluate condition to switch to newly computed enable signal"
    annotation (Placement(transformation(extent={{80,-70},{100,-50}})));
  Buildings.Controls.OBC.CDL.Logical.And isEnaPreAva[nEqu]
    "Return true if equipment previously enabled and available"
    annotation (Placement(transformation(extent={{130,-110},{110,-90}})));
  Utilities.TrueArrayConditional truArrCon(
    final nout=nEqu,
    final nin=nEquAlt)
    "Generate array of size nEqu with nAltReq true elements at uIdxAltSor indices "
    annotation (Placement(transformation(extent={{100,30},{120,50}})));
  Buildings.Controls.OBC.CDL.Integers.Sources.Constant one(
    final k=1)
    "Constant"
    annotation (Placement(transformation(extent={{-190,10},{-170,30}})));
  Buildings.Controls.OBC.CDL.Integers.Max maxInt
    "Maximum between stage index and 1"
    annotation (Placement(transformation(extent={{-160,-10},{-140,10}})));
  Buildings.Controls.OBC.CDL.Integers.GreaterThreshold greZer(
    final t=0)
    "Check if stage index is greater than zero"
    annotation (Placement(transformation(extent={{-170,-50},{-150,-30}})));
  Buildings.Controls.OBC.CDL.Conversions.BooleanToReal booToRea(
    final realTrue=1,
    final realFalse=0)
    "Cast to real"
    annotation (Placement(transformation(extent={{-140,-50},{-120,-30}})));
  Buildings.Controls.OBC.CDL.Routing.RealScalarReplicator reaScaRep(
    final nout=nEqu)
    "Replicate signal"
    annotation (Placement(transformation(extent={{-110,-50},{-90,-30}})));
  Buildings.Controls.OBC.CDL.Reals.Multiply voiStaZer[nEqu]
    "Void if stage is equal to zero"
    annotation (Placement(transformation(extent={{-100,70},{-80,90}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput u1HeaCoo
    "Detect plant switching to heating-cooling mode" annotation (Placement(
        transformation(extent={{-240,-140},{-200,-100}}), iconTransformation(
          extent={{-140,-100},{-100,-60}})));
  Buildings.Controls.OBC.CDL.Logical.Change cha1
    annotation (Placement(transformation(extent={{-140,-110},{-120,-90}})));
equation
  connect(intScaRep.y, reqEquSta.index)
    annotation (Line(points={{-108,0},{-100,0},{-100,60},{-150,60},{-150,68}},
      color={255,127,0}));
  connect(traMatStaEqu.y, reqEquSta.u)
    annotation (Line(points={{-169,80},{-162,80}},color={0,0,127}));
  connect(isReq.y, isReqAva.u1)
    annotation (Line(points={{-38,-40},{-12,-40}},color={255,0,255}));
  connect(u1Ava, isReqAva.u2)
    annotation (Line(points={{-220,-80},{-30,-80},{-30,-48},{-12,-48}},color={255,0,255}));
  connect(isReqPosAlt.y, isReqAltAva.u[1])
    annotation (Line(points={{-38,40},{-30,40},{-30,37.6667},{-12,37.6667}},
      color={255,0,255}));
  connect(isNotReqNoAlt.y, isReqAltAva.u[2])
    annotation (Line(points={{-38,0},{-32,0},{-32,40},{-12,40}},color={255,0,255}));
  connect(u1Ava, isReqAltAva.u[3])
    annotation (Line(points={{-220,-80},{-30,-80},{-30,42.3333},{-12,42.3333}},
      color={255,0,255}));
  connect(isReqAva.y, ena.u2)
    annotation (Line(points={{12,-40},{104,-40},{104,-8},{108,-8}},color={255,0,255}));
  connect(nEquStaRea.y, nEquSta.u)
    annotation (Line(points={{-38,80},{-12,80}},color={0,0,127}));
  connect(nEquSta.y, nAltReq.u1)
    annotation (Line(points={{12,80},{50,80},{50,46},{58,46}},color={255,127,0}));
  connect(isReqAltAva.y, isReqAltAvaNee.u2)
    annotation (Line(points={{12,40},{30,40},{30,-8},{78,-8}},color={255,0,255}));
  connect(isReqAltAvaNee.y, ena.u1)
    annotation (Line(points={{102,0},{108,0}},color={255,0,255}));
  connect(uSta, cha.u)
    annotation (Line(points={{-220,0},{-190,0},{-190,-60},{28,-60}},color={255,127,0}));
  connect(logSwi.y, y1)
    annotation (Line(points={{182,0},{220,0}},color={255,0,255}));
  connect(y1, y1Pre.u)
    annotation (Line(points={{220,0},{190,0},{190,-60},{182,-60}},color={255,0,255}));
  connect(y1Pre.y, logSwi.u3)
    annotation (Line(points={{158,-60},{150,-60},{150,-8},{158,-8}},color={255,0,255}));
  connect(ena.y, logSwi.u1)
    annotation (Line(points={{132,0},{138,0},{138,8},{158,8}},color={255,0,255}));
  connect(booScaRep.y, logSwi.u2)
    annotation (Line(points={{132,-60},{144,-60},{144,0},{158,0}},color={255,0,255}));
  connect(nReq.y, nAltReq.u2)
    annotation (Line(points={{12,0},{50,0},{50,34},{58,34}},color={255,127,0}));
  connect(isReq.y, nReq.u1)
    annotation (Line(points={{-38,-40},{-20,-40},{-20,0},{-12,0}},color={255,0,255}));
  connect(nEnaAvaPre.y, intLes.u1)
    annotation (Line(points={{78,-100},{70,-100},{70,-84},{24,-84},{24,-100},{28,-100}},
      color={255,127,0}));
  connect(nEquSta.y, intLes.u2)
    annotation (Line(points={{12,80},{20,80},{20,-108},{28,-108}},color={255,127,0}));
  connect(swiEna.y, booScaRep.u)
    annotation (Line(points={{102,-60},{108,-60}},color={255,0,255}));
  connect(isEnaPreAva.y, nEnaAvaPre.u1)
    annotation (Line(points={{108,-100},{102,-100}},color={255,0,255}));
  connect(y1Pre.y, isEnaPreAva.u2)
    annotation (Line(points={{158,-60},{150,-60},{150,-108},{132,-108}},color={255,0,255}));
  connect(u1Ava, isEnaPreAva.u1)
    annotation (Line(points={{-220,-80},{140,-80},{140,-100},{132,-100}},color={255,0,255}));
  connect(nAltReq.y, truArrCon.u)
    annotation (Line(points={{82,40},{98,40}},color={255,127,0}));
  connect(uIdxAltSor, truArrCon.uIdx)
    annotation (Line(points={{-220,100},{90,100},{90,34},{98,34}},color={255,127,0}));
  connect(truArrCon.y1, isReqAltAvaNee.u1)
    annotation (Line(points={{122,40},{130,40},{130,20},{70,20},{70,0},{78,0}},
      color={255,0,255}));
  connect(one.y, maxInt.u1)
    annotation (Line(points={{-168,20},{-166,20},{-166,6},{-162,6}},color={255,127,0}));
  connect(uSta, maxInt.u2)
    annotation (Line(points={{-220,0},{-166,0},{-166,-6},{-162,-6}},color={255,127,0}));
  connect(maxInt.y, intScaRep.u)
    annotation (Line(points={{-138,0},{-132,0}},color={255,127,0}));
  connect(uSta, greZer.u)
    annotation (Line(points={{-220,0},{-190,0},{-190,-40},{-172,-40}},color={255,127,0}));
  connect(greZer.y, booToRea.u)
    annotation (Line(points={{-148,-40},{-142,-40}},color={255,0,255}));
  connect(booToRea.y, reaScaRep.u)
    annotation (Line(points={{-118,-40},{-112,-40}},color={0,0,127}));
  connect(reqEquSta.y, voiStaZer.u1)
    annotation (Line(points={{-138,80},{-120,80},{-120,86},{-102,86}},color={0,0,127}));
  connect(reaScaRep.y, voiStaZer.u2)
    annotation (Line(points={{-88,-40},{-80,-40},{-80,64},{-110,64},{-110,74},{-102,74}},
      color={0,0,127}));
  connect(voiStaZer.y, nEquStaRea.u)
    annotation (Line(points={{-78,80},{-62,80}},color={0,0,127}));
  connect(voiStaZer.y, isReqPosAlt.u)
    annotation (Line(points={{-78,80},{-70,80},{-70,40},{-62,40}},color={0,0,127}));
  connect(voiStaZer.y, isNotReqNoAlt.u)
    annotation (Line(points={{-78,80},{-70,80},{-70,0},{-62,0}},color={0,0,127}));
  connect(voiStaZer.y, isReq.u)
    annotation (Line(points={{-78,80},{-70,80},{-70,-40},{-62,-40}},color={0,0,127}));
  connect(cha.y, swiEna.u[1]) annotation (Line(points={{52,-60},{66,-60},{66,
          -62.3333},{78,-62.3333}}, color={255,0,255}));
  connect(intLes.y, swiEna.u[2]) annotation (Line(points={{52,-100},{62,-100},{
          62,-60},{78,-60}}, color={255,0,255}));
  connect(u1HeaCoo, cha1.u) annotation (Line(points={{-220,-120},{-180,-120},{
          -180,-100},{-142,-100}}, color={255,0,255}));
  connect(cha1.y, swiEna.u[3]) annotation (Line(points={{-118,-100},{-40,-100},
          {-40,-116},{62,-116},{62,-58},{78,-58},{78,-57.6667}}, color={255,0,
          255}));
  annotation (
    defaultComponentName="enaEqu",
    Icon(
      coordinateSystem(
        preserveAspectRatio=true,
        extent={{-100,-100},{100,100}}),
      graphics={
        Rectangle(
          extent={{-100,100},{100,-100}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Text(
          extent={{-150,150},{150,110}},
          textString="%name",
          textColor={0,0,255})}),
    Diagram(
      coordinateSystem(
        extent={{-200,-120},{200,120}})),
    Documentation(
      info="<html>
<p>
This block generates the equipment enable commands based on the
active stage index <code>uSta</code>, the equipment available
signal <code>u1Ava</code> and the indices of lead/lag alternate
equipment, sorted by increasing staging runtime.
</p>
<p>
A staging matrix <code>staEqu</code> is required as a parameter.
</p>
<ul>
<li>Each row of this matrix corresponds to a given stage.</li>
<li>Each column of this matrix corresponds to a given equipment.</li>
<li>A coefficient <code>staEqu[i, j]</code> equal to <i>0</i>
means that equipment <code>j</code> shall not be enabled at
stage <code>i</code>.</li>
<li>A coefficient <code>staEqu[i, j]</code> equal to <i>1</i>
means that equipment <code>j</code> is required at stage <code>i</code>.
If equipment <code>j</code> is unavailable, stage <code>i</code> is
deemed unavailable.
</li>
<li>A coefficient <code>staEqu[i, j]</code> strictly lower than <i>1</i>
and strictly greater than <i>0</i> means that equipment <code>j</code>
may be enabled at stage <code>i</code> as a lead/lag alternate equipment.
If equipment <code>j</code> is unavailable but another lead/lag alternate
equipment is available, then the latter equipment is enabled.
Stage <code>i</code> is only deemed unavailable if all
lead/lag alternate equipment specified for stage <code>i</code>
are unavailable.
</li>
<li>
The sum of the coefficients in a given row <code>∑_j staEqu[i, j]</code>
gives the number of equipment required at stage <code>i</code>.
If this number cannot be achieved with the available equipment,
stage <code>i</code> is deemed unavailable.
</li>
<li>
The condition <code>∑_j staEqu[i+1, j] &ge; ∑_j staEqu[i, j]</code>
is required for all <code>i &lt; size(staEqu, 1)</code>.
</li>
</ul>
<p>
The state of the enable signals is only updated at stage change, or
if the number of previously enabled equipment that is available is
strictly less than the number of equipment required to run.
This avoids hot swapping equipment, e.g., an equipment would not be started
and another stopped during operation just to fulfill the priority order.
However, when a lead/lag alternate equipment becomes unavailable and another
lead/lag alternate equipment can be enabled to meet the number of required
equipment, then the state of the enable signals is updated.
</p>
</html>", revisions="<html>
<ul>
<li>
March 29, 2024, by Antoine Gautier:<br/>
First implementation.
</li>
</ul>
</html>"));
end EquipmentEnable_hybridPlant;
