within Buildings.ThermalZones.Detailed.Constructions;
package BaseClasses "Package with base classes for Buildings.ThermalZones.Detailed.Constructions"
  extends Modelica.Icons.BasesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Buildings.ThermalZones.Detailed.Constructions\">Buildings.ThermalZones.Detailed.Constructions</a>.
</p>
</html>"));
end BaseClasses;
