within Buildings.ThermalZones.Detailed.Examples.Controls;
package Validation "Package with validation models"
  extends Modelica.Icons.ExamplesPackage;

end Validation;
